![alt test](/hydro_01.png)

# Automated Parameter Optimization of a Water Distribution System
Automated optimization of EPANet water distribution design software using PEST

IWA Journal of Hydroinformatics

# https://iwaponline.com/jh/article/15/1/71/3217/Automated-parameter-optimization-of-a-water

# https://doi.org/10.2166/hydro.2012.028

Abstract: 

The hydraulic model EPANET was applied and calibrated for the town of La Sirena’s water distribution system in Colombia. The Parameter ESTimator (PEST) was used for parameter optimization and sensitivity analysis. Observation data included levels at water storage tanks and pressures at monitoring nodes. Adjustable parameters were grouped into different classes according to two different scenarios identified as constrained and unconstrained. These scenarios were established to evaluate the effect of parameter space size and compensating errors over the calibration process. Results from the unconstrained scenario, where 723 adjustable parameters were declared, showed that considerable compensating errors are introduced into the optimization process if all parameters were open to adjustment. The constrained scenario on the other hand, represented a more properly discretized scheme as parameters were grouped into classes of similar characteristics and insensitive parameters were fixed. This had a profound impact on the parameter space as adjustable parameters were reduced to 24. The constrained solution, even when it is valid only for the systems normal operating conditions, clearly demonstrates that PPEST has the potential to be used in the calibration of water distribution system models. Nevertheless, further investigation is needed to determine PPEST performance in complex water distribution system models.

Figure 1 | La Sirena water distribution system model.

![alt test](/hydro_04.png)

PEST optimization results 

![alt test](/hydro_02.png)

PEST optimization results 

![alt test](/hydro_03.png)
