[JUNCTIONS]				
;ID              	Elev        	Demand      	Pattern         	
 V1_A            	1192.1413	0	                	;
 V1_B            	1192.1413	0	                	;
 D_2             	1183.5918	0	                	;
 D3              	1182.0358	.022672	T1              	;R9(400) / R9(420)
 A5              	1177.9496	0.02	                	;R9(320)
 D8              	1162.444	0	                	;
 V17_A           	1149.4851	0	                	;
 V17_B           	1149.4851	0	                	;
 D14             	1159.2151	.0289854	T1              	;R8(980,990)
 D15             	1153.6738	.0323592	T1              	;R8(960,970)
 D16             	1153.0951	0	                	;
 D18             	1142.4785	.0084272	T1              	;R8(950)
 D19             	1138.3585	.0084272	T1              	;R8(940)
 A10             	1157.2594	.0100000	T1              	;R9(450)
 A13             	1146.0481	.0150000	T1              	;R9(530)
 A19             	1130.8708	.0025500	T1              	;R9(540)
 A24             	1119.22	.0154750	T1              	;R9(550,560)
 A26             	1116.3677	0	                	;
 C1              	1178.33	.038475	T1              	;R9(310)
 C6              	1157.3	.059307	T1              	;R9(280,290,300,430,440)
 C8              	1147.0684	0	                	;
 V16_A           	1147.0684	0	                	;
 C12             	1147.8255	.0050000	T1              	;R9(460)
 C18             	1155.0467	.0193582	T1              	;R9(470)
 C21             	1157.9722	.0218564	T1              	;R9(480,490)
 C23             	1157.4578	.0445548	T1              	;R9(500,510,520)
 C26             	1141.1006	.0858488	T1              	;R9(230,240,250,260,270)
 C30             	1136.651	.0358731	T1              	;R9(70,80)
 C34             	1122.1397	.0660684	T1              	;R9(90,100,110,120,210,220)
 C36             	1106.778	.1146409	T1              	;R9(130,140,150,160,170,180,190,200)
 C39             	1133.8273	0	                	;
 C43             	1114.861	.0525134	T1              	;
 V15_B           	1178.3303	0	                	;
 V8_B            	1178.3303	0	                	;
 B2              	1168.9539	.005000	T1              	;R9(330)
 B5              	1162.4296	0	                	;
 B7              	1172.4852	.045000	T1              	;R9(340,350,360,370)
 V9_A            	1162.9301	0	                	;
 V9_B            	1162.9301	0	                	;
 B12             	1143.4296	0	                	;
 B18             	1125.3023	.0142716	T1              	;R8(1000)
 V10_A           	1124.0643	.015000000	T1              	;R8(1130,1140,1150)
 V10-11          	1124.0643	0	                	;
 V11_B           	1124.0643	.030000000	T1              	;R8(1120)
 B70             	1124.882	.0300000	T1              	;R8(1080,1090,1100,1110)
 B71             	1127.7315	.0290777	T1              	;R8(1020,1030,1040,1050,1060,1070)
 B73             	1132.2751	.0246507	T1              	;R8(900,930,1010)
 B77             	1122.9271	.0200000	T1              	;R8(850,860,870,880,890)
 B80             	1117.7401	.0100000	T1              	;R8(810,820,830,840)
 B82             	1112.7827	.0436630	T1              	;R8(780,790,800)
 B76             	1136.1735	.0212614	T1              	;R8(910,920)
 B23             	1116.5086	.0429432	T1              	;R8(1160,1170,1180,1190)
 V12_B           	1110.6217	.044609974	T1              	;R8(720,730,740,750)
 V12_A           	1110.6217	.010000000	T1              	;R8(1200,1210)
 B30             	1110.2824	.0100000	T1              	;R8(760,770)
 B34             	1103.6909	.0282393	T1              	;R8(590,600,610)
 B35             	1099.9208	.0170187	T1              	;R8(570,580)
 V13_A           	1103.0415	0	                	;
 V13_B           	1103.0415	0	                	;
 B26             	1103.8053	.0750000	T1              	;R8(670,680,690,700,710)
 B27             	1109.1807	.0786707	T1              	;R8(620,630,640,650,660)
 B37             	1093.9109	.0618499	T1              	;R8(540,550,560,430)
 B49             	1091.3153	.0212488	T1              	;R8(520,530)
 B51             	1098.9896	.0288159	T1              	;R8(440)
 B53             	1108.5085	.0250000	T1              	;R8(450,460,470)
 B58             	1113.2235	.0378099	T1              	;R8(480,490,500,510)
 B40             	1089.0804	.0358190	T1              	;R8(390,400,410,420)
 V14_A           	1085.1025	.053841207	T1              	;R8(370,380)
 V14_B           	1085.1025	.008749045	T1              	;R8(340,350,360)
 B42             	1082.2543	.0768998	T1              	;R8(290,300,310,320,330)
 B44             	1077.032	1.000E-4	T1              	;R8(280)
 B59             	1082.0183	.0100000	T1              	;R8(230,240)
 B60             	1084.1161	.0358190	T1              	;R8(250,260,270)
 B46             	1072.9966	.0100000	T1              	;R8(210,220)
 B62             	1080.0547	.0890826	T1              	;R8(30,40,50,60,70,160,170,180,190,200)
 B64             	1077.3446	.0087494	T1              	;R8(150)
 B66             	1078.7046	.0196332	T1              	;R8(80,90,100)
 B67             	1077.5296	.0214999	T1              	;R8(120,130,140)
 B65             	1076.418	.0087494	T1              	;R8(110)
 B48             	1070.0569	.0273102	T1              	;R8(20)
 C41             	1118.8587	.0268792	T1              	;R9(50,60)
 A27             	1116.6266	0	                	;
 V5_B            	1116.6266	0	                	;
 A33             	1101.0583	0	                	;
 A34             	1101.1183	.0219797	T1              	;R4(410,420)
 A31             	1107.8226	0	                	;
 A36             	1109.1466	.0371153	T1              	;R4(450,460,470,480,485,490)
 V6_A            	1106.4366	.02661000	T1              	;R4(500)
 A37             	1106.4366	0	                	;
 A35             	1105.1382	.0124850	T1              	;R4(430,440)
 A40             	1101.3254	.0477594	T1              	;R4(340,350,360,370,380)
 A41             	1101.665	.0782143	T1              	;R4(280,290,300,310,320,330)
 V7_A            	1099.7576	.01687000	T1              	;R4(250,260,270)
 A42             	1099.7576	0	                	;
 A38             	1098.304	.0172750	T1              	;R4(390,400)
 V18_B           	1112.8791	0	                	;
 A28_A           	1116.6266	0	                	;
 A29             	1113.4791	0	                	;
 V4_A            	1114.8791	0	                	;
 V3_A            	1114.6791	0	                	;
 T4_E1           	1115.2291	0	                	;Entrada 01, tanque 00004
 V19_A           	1092.445	0	                	;
 V19_B           	1092.445	0	                	;
 I.1             	1091.6221	0	                	;
 E6              	1080.6834	.003227	T2              	;R4(530)
 V20_A           	1078.301	0	                	;
 V20_B           	1078.301	0	                	;
 E9              	1062.75	.106386	T2              	;R4(980,990,995,1000,1010,1020,1030,1040,1050,1060,1070,1080)
 E7              	1078.0134	.017760	T2              	;R4(540,550,1140)
 E9.5            	1055.1279	.06539498	T2              	;R4(930,940,950,960,970,1090,1100,1110)
 E10             	1048.6728	.0027223	T2              	;R4(1180)
 E11             	1049.7823	0	                	;
 E13             	1057.8223	.0392700	T2              	;R4(1120,1130,1150)
 V21_A           	1048.9991	0	                	;
 V21_B           	1048.9991	0	                	;
 E12             	1050.1739	.0210446	T2              	;R4(1160,1170)
 E14             	1047.6798	.0089400	T2              	;R4(780)
 E15             	1055.011	.0515311	T2              	;R4(790,800,810,820,900,910,920)
 E16             	1057.91	.0979615	T2              	;R4(830,840,850,860,870,880,890)
 V22_A           	1046.9637	.020864596	T2              	;R4(770,760)
 V22_B           	1046.9637	0	                	;
 E18             	1044.2085	.0101000	T2              	;R6(10,20,30)
 E20             	1045.3655	.0997205	T2              	;R6(40,50,60,70,80,90,100,110)
 E21             	1050.5696	.0232050	T2              	;R6(120,130,140,460)
 E23             	1053.266	.2047845	T2              	;R6(150,160,170,180,190,200,210,360,430,440,450)
 E24             	1061.1067	.0180300	T2              	;R6(370,420)
 E25             	1069.7146	.0220520	T2              	;R6(380,390,400,410)
 E27             	1054.2123	.0492609	T2              	;R6(220,230,240,250,260,270,340,350)
 E29             	1056.5715	.1521146	T2              	;R6(280,290,300,330)
 E30             	1067.5184	.0115050	T2              	;R6(310,320)
 E32             	1045.6151	.0308291	T2              	;R6(470,480,490)
 E33             	1044.016	.0084700	T2              	;R6(500,560)
 E35             	1039.9038	.2795857	T2              	;R6(570,580,590), R7(20)
 E36             	1046.9905	.0481885	T2              	;R6(510,520,530,540,550)
 V23_A           	1060.3776	.008790000	T2              	;R6(600)
 V23_B           	1060.3776	.017305612	T2              	;R6(780,790)
 E37             	1060.4711	.0042162	T2              	;R6(800,810)
 E39             	1059.7666	.0450406	T2              	;R6(610,620,760,770)
 E40             	1067.743	.0596100	T2              	;R6(710,720,730,740,750)
 E42             	1059.7436	.0150150	T2              	;R6(630)
 E43             	1059.743	.0300300	T2              	;R6(640,650)
 E44             	1064.743	.0550837	T2              	;R6(660,670,680,690,700)
 V25_A           	1112.1761	0	                	;
 V25_B           	1112.1761	0	                	;
 F4              	1111.5701	0	                	;
 V24             	1116.5266	0	                	;
 F5              	1109.6104	0	                	;
 F10             	1093.7714	0	                	;
 F13             	1087.009	.0125334	T4              	;R5(530)
 F15             	1083.004	.0266269	T4              	;R5(500,510,520)
 F17             	1080.4339	.0257381	T4              	;R5(480,490)
 F18             	1095.9181	.0350000	T4              	;R5(400,410,420,430,440,450,460,470)
 F21             	1080.4107	.1157243	T4              	;R5(30,40,50,320,330,340,350), R3(550)
 F22             	1088.1318	.1157243	T4              	;R5(60,70,80,90,260,270,280,290,300,310)
 F23             	1093.7979	.1157243	T4              	;R5(100,110,120,190,200,210,220,230,240,250)
 F24             	1093.896	.0266269	T4              	;R5(130,140,150,160,170,180)
 V26_A           	1112.1761	0	                	;
 V26_B           	1112.1761	0	                	;
 V27_B           	1111.5701	0	                	;
 V27_A           	1111.5701	0	                	;
 V28_A           	1093.6894	0	                	;
 V28_B           	1093.6894	0	                	;
 G8              	1099.0312	0	                	;
 H1              	1093.8444	0	                	;
 V41_B           	1093.8444	0	                	;
 H4              	1085.5401	0	                	;
 V33_A           	1084.3398	0	                	;
 V33_B           	1084.3398	.015000000	T3              	;R4(240)
 H6              	1082.8935	.012931	T3              	;R4(210,220,230)
 H8              	1077.9861	.010000	T3              	;R4(180,190,200)
 V30_B           	1077.436	0	                	;
 H9              	1070.8295	.050000	T3              	;R4(120,130,140,150,160), R3(510,520,530,540)
 H11             	1063.7036	.0396000	T3              	;R4(110), R3(480,490,500)
 H34             	1074.6601	.0300000	T3              	;R3(560,570,580,590), R5(20)
 H36             	1073.2611	.0700056	T3              	;R3(600,610,620,630,640,650)
 H39             	1069.186	.0676968	T3              	;R3(660,670,10,20,30), R5(10), R8(10)
 H41             	1067.5439	.0398313	T3              	;R3(40,50,60), R2(850,860)
 V34_A           	1063.6068	.042127283	T3              	;R3(70,80,90,100,110), R2(840)
 V36_A           	1064.8116	0	                	;
 V36_B           	1064.8116	.010000000	T3              	;R2(1210,1220,1230)
 H55             	1067.1577	.1956595	T3              	;R2(780,790,800,810,820,830,1170,1180,1190,1200)
 H58             	1068.0248	.1411861	T3              	;R2(720,730,740,750,760,770,1100,1110,1120,1130,1140,1150,1160)
 H61             	1068.0776	.0782078	T3              	;R2(640,650,660,670,680,690,700,710,1060,1070,1080,1090)
 H64             	1065.9241	.1432167	T3              	;R2(620,630,410,420,430,440,450,460,470,1050)
 H78             	1061.268	.0253585	T3              	;R2(480,610)
 H79             	1056.7616	.0253585	T3              	;R2(590,600)
 V38_A           	1051.6477	.060000000	T3              	;R2(490,500,510)
 V38_B           	1051.6477	0	                	;
 H81             	1052.234	.0150000	T3              	;R2(520,570,580)
 H82             	1051.234	.0600000	T3              	;R2(530,540,550,560)
 V39_A           	1054.3991	0	                	;
 V39_B           	1054.3991	.128424300	T3              	;R1(1350,1360,1370,1380,1390,1400,1410,1420,1430)
 H67             	1062.2238	.0914078	T3              	;R2(1010,1020,1030,1040,390,400)
 H70             	1057.7263	.0450000	T3              	;R2(940,950,960,970,980,990,1000,360,370,380)
 H73             	1053.7783	.1348854	T3              	;R2(900,910,920,930,350)
 H75             	1051.423	.0450000	T3              	;R2(870,880,890)
 V37_A           	1050.404	0	                	;
 V37_B           	1050.404	0	                	;
 V35_B           	1050.2893	.053950925	T3              	;R3(280,290)
 V35_A           	1050.2893	0	                	;
 V34_B           	1063.6068	.018100597	T3              	;R3(120)
 H43             	1061.1567	.0421452	T3              	;R3(130,140), R2(1240,1250,1260)
 H44             	1058.6685	.1050000	T3              	;R3(150,160,170,180,190), R2(1270,1280)
 H45             	1056.2664	.0421272	T3              	;R3(200,210,220,230), R2(1290,1300)
 H47             	1053.107	.0300000	T3              	;R3(240,250,260,270), R2(1310,1320)
 H49             	1048.7327	.0100000	T3              	;R3(300,310,320)
 H50             	1045.6493	.0750000	T3              	;R3(330,340,350), R2(340)
 H52             	1043.1891	.0050000	T3              	;R3(360)
 H17             	1042.8157	.0150000	T3              	;R3(370)
 V31_B           	1043.1703	0	                	;
 V32_A           	1042.9549	.045000000	T3              	;R4(740,750,10)
 H15             	1053.492	.1650000	T3              	;R3(380,390,400,410,420), R4(20,30,40,50,60)
 H13             	1060.3181	.1049143	T3              	;R3(430,440,450), R4(70,80,90)
 H12             	1063.7036	.0351602	T3              	;R3(460,470), R4(100)
 H29             	1078.0492	.0129223	T3              	;R4(510,520,560,570)
 H27             	1072.5646	.0300000	T3              	;R4(580,590,600,610)
 H25             	1066.2836	.0238511	T3              	;R3(620,630)
 H22             	1058.0042	.0200000	T3              	;R4(640,650,660,670,680)
 H20             	1051.0558	.0262252	T3              	;R4(690,700,710)
 H18             	1045.609	.0450000	T3              	;R4(720,730)
 I3              	1085.8901	0	                	;
 I.6             	1066.4134	0	                	;
 I.12            	1045.4337	0	                	;
 V42_A           	1042.689	0	                	;
 V42_B           	1042.689	0	                	;
 I.40            	1042.9625	0	                	;
 V54_B           	1043.7125	.022154212	T3              	;R1(430)
 V43_A           	1041.7929	0	                	;
 V43_B           	1041.7929	.010000000	T3              	;R7(10)
 I.14            	1039.7275	.06000000	T3              	;R7(40,50)
 I.94            	1039.7339	.01500000	T3              	;R7(30)
 I.15            	1039.3214	.13500000	T3              	;R7(60,70,80,660,670)
 I.16            	1038.092	.09516242	T3              	;R7(90,100,110,120,130)
 V44_A           	1037.8533	0	                	;
 V44_B           	1037.8533	.045000000	T3              	;R7(140,370)
 V45_A           	1039.5167	.098795220	T3              	;R7(380,390,640,650)
 V45_B           	1039.5167	.090000000	T3              	;R7(400,410,620,630)
 I.36            	1045.1513	.18000000	T3              	;R7(420,430,500,510,520,600,610)
 I.37            	1044.949	.13500000	T3              	;R7(440,450,460,470,480,490)
 I.39            	1049.849	.03000000	T3              	;R7(530,540,580,590)
 V46_A           	1053.7739	.014815000	T3              	;R7(550,560,570)
 V46_B           	1053.7739	0	                	;
 I.18            	1035.8242	.01363635	T3              	;R7(360)
 I.23            	1031.6155	.00506615	T3              	;R7(150)
 I.24            	1029.3412	.02000000	T3              	;R7(160)
 I.25            	1028.227	.10186170	T3              	;R7(170)
 I.27            	1027.0128	.07500000	T3              	;R7(180,190,340,350)
 I.31            	1025.2976	.05865835	T3              	;R7(260,270,280,290,300)
 I.29            	1025.8534	.09000000	T3              	;R7(200,210,220,230,240,250,330)
 I.33            	1025.2216	.01439648	T3              	;R7(310,320)
 I.84            	1037.8055	.04069039	T3              	;R1(310,320,330,120)
 V55_B           	1037.769	0	                	;
 V56_A           	1037.8108	0	                	;
 V56_B           	1037.8108	.010000000	T3              	;R1(100,110)
 I.79            	1039.1726	.04000000	T3              	;R1(380,390,400,410,420)
 I.82            	1038.4656	.04000000	T3              	;R1(340,350,360,370)
 I.90            	1036.3392	.04239584	T3              	;R1(80,90)
 I.92            	1034.985	.02000000	T3              	;R1(50,60,70)
 I.93            	1035.027	.05400675	T3              	;R1(10,20,30,40)
 I.87            	1036.3831	.22500000	T3              	;R1(140,150,160,170,180,250,260,270,280)
 I.88            	1034.906	.04000000	T3              	;R1(190,200,210,220,230,240)
 I.85            	1037.2588	.05400675	T3              	;R1(290,300,130)
 V47_A           	1044.5031	.014899732	T3              	;R1(450)
 V47_B           	1044.5031	0	                	;
 I.42            	1044.0927	.16822560	T3              	;R1(460,470,480,490), R2(290,300,310,320,330)
 I.41            	1043.7328	.01489975	T3              	;R1(440)
 I.44            	1043.1473	.02000000	T3              	;R1(500,510), R2(270,280)
 V48_A           	1042.7444	.060000000	T3              	;R1(520), R2(150,160)
 V48_B           	1042.7444	0	                	;
 V52_B           	1042.7444	.014899732	T3              	;R1(530)
 V49_A           	1042.8715	0	                	;
 V49_B           	1042.8715	.086764264	T3              	;R1(1080,1090,1100), R2(100,140)
 V53_A           	1044.2674	0	                	;
 V53_B           	1044.2674	.005000000	T3              	;R2(260)
 I.77            	1045.799	.05000000	T3              	;R2(170,180,190,200,210,220,230,240,250)
 I.65            	1039.7052	.16340680	T3              	;R1(540,550,560,570,960,1050,1060,1070)
 I.66            	1036.944	.04294225	T3              	;R1(970,980,990,1030,1040)
 I.67            	1040.844	.06000000	T3              	;R1(1000,1010,1020)
 I.69            	1038.0967	.05500000	T3              	;R1(580,590,600,610,920,930,940,950)
 I.71            	1035.6291	.13500000	T3              	;R1(620,630,640,650,660,670,680,900,910)
 I.73            	1034.3538	.07799709	T3              	;R1(690,70,710,720,860,870,880,890)
 I.75            	1033.085	.07789353	T3              	;R1(730,740,750,820,830,840,850)
 I.76            	1032.2202	.09830901	T3              	;R1(760,770,780,790,800,810)
 I.46            	1042.8608	.13500000	T3              	;R1(1110,1120,1130), R2(50,60,70,80)
 I.48            	1041.0172	.06000000	T3              	;R1(1140,1150,1160)
 I.49            	1039.6548	.04198258	T3              	;R1(1200,1210,1220,1230,1240,1250)
 V51_B           	1039.7223	.010000000	T3              	;R2(10)
 I.58            	1040.7632	.06000000	T3              	;R2(20,30,40)
 V51_A           	1039.7223	0	                	;
 I.51            	1047.4934	.06000000	T3              	;R1(1260,1270,1280,1540)
 I.53            	1051.7724	.01000000	T3              	;R1(1290,1530)
 I.56            	1048.9091	.09940320	T3              	;R1(1440,1450,1460,1470,1480,1490,1500,1510,1520)
 I.57            	1056.6499	.03500000	T3              	;R1(1300,1310,1320,1330,1340)
 ET1_B           	1179.2403	0	                	;
 ET1_A           	1179.2403	0	                	;
 V5_A            	1116.6266	0	                	;
 V6_B            	1106.4366	0	                	;
 V7_B            	1099.7576	0	                	;
 V2_A            	1116.6266	0	                	;
 V2_B            	1116.6266	0	                	;
 V16_B           	1147.0684	0	                	;
 ST00004            	1112.2791	0	                	;
 ET00003            	1099.0312	0	                	;
 V29_B           	1096.9312	0	                	;
 V29_A           	1096.9312	0	                	;
 V30_A           	1077.436	0	                	;
 V31_A           	1043.1703	0	                	;
 V32_B           	1042.9549	0	                	;
 V40_A           	1096.9312	0	                	;
 V40_B           	1096.9312	0	                	;
 V50_A           	1039.4747	0	                	;
 V50_B           	1039.4747	.060000000	T3              	;R1(1170,1180,1190)
 I.62            	1043.0006	.04198258	T3              	;R2(90,110,120,130)
 V52_A           	1042.7444	0	                	;
 V54_A           	1043.7125	0	                	;
 V55_A           	1037.769	0	                	;
 V57_B           	1192.1413	0	                	;
 V58_A           	1081.0787	0	                	;
 V58_B           	1081.0787	.030000000	T4              	;R5(370,380,390)
 V59_A           	1080.433	0	                	;
 V59_B           	1080.433	.060000000	T4              	;R5(360), R4(170)
 Macro_A         	1192.1413	0	                	;
 Macro_B         	1192.1413	0	                	;
1	1162.9301	0	                	;
2	1162.9301	0	                	;
 
[RESERVOIRS]
;ID              	Head        	Pattern
 C_Contacto      	1194.7393   	                	;30 cm del borde superior al nivel máximo
 
[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 TANQUE1         	1178.4103   	1.958       	0           	2.085       	5.8306      	0           	                	;
 TANQUE2         	1113.1391   	1.805       	0           	1.928       	7.2207      	0           	                	;
 TANQUE4         	1112.5291   	2.14        	0           	2.64        	9.8163      	0           	                	;
 TANQUE3         	1096.9312   	1.873       	0           	1.90        	6.0345      	0           	                	;
 
[PIPES]								
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status	
T2	V1_B	A5	97.03	84.66	136.000	11.62765	Open	;Codos(3)+Tlat(1)				
T85	D_2	D3	12.1	45.97	136.000	.58000000	Open	;Reducción				
T86	D3	D8	162.34	31.8	136.000	1.0000000	Open	;Codo(1)				
T87	D8	V17_A	115.5	31.8	136.000	.10000000	Open	;				
T88	V17_B	D14	59.87	31.8	136.000	.90000000	Open	;Codo45(2)				
T89	D14	D15	18.83	31.8	136.000	.10000000	Open	;				
T90	D15	D16	28.01	31.8	136.000	.10000000	Open	;				
T91	D16	D18	57.49	25.15	136.000	.10000000	Open	;				
T92	D18	D19	53.16	25.15	136.000	.10000000	Open	;				
T3	A5	A10	156.66	84.66	136.000	8.531158	Open	;				
T4	A10	A13	72.43	84.66	136.000	4.340752	Open	;Codo45(1)				
T5	A13	A19	132.39	84.66	136.000	12.48456	Open	;Curvas	-4			
T6	A19	A24	92.29	84.66	136.000	4.867891	Open	;				
T7	A24	A26	33.63	84.66	136.000	2.604006	Open	;Codo(1)				
T70	C1	C6	145.54	45.97	136.000	.10000000	Open	;				
T71	C6	V16_A	58.91	45.97	136.000	.10000000	Open	;				
T73	C8	C12	42.03	31.8	136.000	.10000000	Open	;				
T74	C12	C18	128.21	31.8	136.000	.10000000	Open	;				
T75	C18	C21	72.06	31.8	136.000	.10000000	Open	;				
T76	C21	C23	51	31.8	136.000	.10000000	Open	;				
T77	C8	C26	37.54	31.8	136.000	1.0000000	Open	;Codo				
T78	C26	C30	80.42	31.8	136.000	2.0800000	Open	;Tbil(1)	+	Red(1)		
T79	C30	C34	60.85	31.8	136.000	.28000000	Open	;Red(1)				
T80	C34	C36	59.1	25.15	136.000	.10000000	Open	;				
T81	C30	C39	47.19	25.15	136.000	1.1800000	Open	;Codo	+	Red		
T69	V15_B	C1	12	45.97	136.000	1.9000000	Open	;Codo(2)				
T28	V8_B	B2	50.89	69.55	136.000	1.0000000	Open	;Codo(1)				
T29	B2	B5	86	69.55	136.000	1.7700000	Open	;Tlat	+	Red(1)		
T30	B5	B7	62.84	25.15	136.000	.10000000	Open	;				
T31	B5	V9_A	9.61	69.55	136.000	7.1301730	Open	;				
T32	V9_B	B12	98.77	69.55	136.000	7.1301730	Open	;Codos(2)	+	Red(1)		
T33	B12	B18	111.66	57.45	136.000	.28000000	Open	;Red(1)				
T34	B18	V10_A	38.17	45.97	136.000	2.0774930	Open	;Tbil(1)+	Red(1)			
T62	V11_B	B70	62.1	31.8	136.000	.10000000	Open	;				
T63	B70	B71	25.16	31.8	136.000	.10000000	Open	;				
T64	B71	B73	30.34	31.8	136.000	1.9500000	Open	;Tlat(1)	+	red(2)		
T65	B73	B76	82.02	19.76	136.000	.10000000	Open	;				
T66	B73	B77	26.69	25.15	136.000	.10000000	Open	;				
T67	B77	B80	31.47	25.15	136.000	.10000000	Open	;				
T68	B80	B82	46.27	25.15	136.000	.10000000	Open	;				
T35	V10-11	B23	42.73	45.97	136.000	.10000000	Open	;				
T36	B23	V12_A	48.73	45.97	136.000	2.3599870	Open	;Tlat(1)	+	Red(2)+Codo45(1)		
T41	V12_B	B30	44.83	31.8	136.000	.10000000	Open	;				
T42	B30	B34	50.69	31.8	136.000	.90382470	Open	;Codo45(2)				
T40	V13_B	B35	8.59	25.15	136.000	.10000000	Open	;Red(1)				
T43	B34	B35	30.24	31.8	136.000	1.5780950	Open	;Tlat(1)	+	red(1)		
T37	V12_B	B26	34.68	25.15	136.000	1.0000000	Open	;Codo(1)				
T38	B26	B27	28.51	25.15	136.000	.10000000	Open	;				
T39	B27	V13_A	18.55	25.15	136.000	.10000000	Open	;				
T44	B35	B37	55.34	31.8	136.000	1.5867150	Open	;Tlat	+	red		
T51	B37	B49	44.08	25.15	136.000	.10000000	Open	;				
T52	B49	B51	75.46	25.15	136.000	.10000000	Open	;				
T53	B51	B53	48.96	25.15	136.000	.10000000	Open	;				
T54	B53	B58	105.66	25.15	136.000	.10000000	Open	;				
T45	B37	B40	55.22	31.8	136.000	.10000000	Open	;				
T46	B40	V14_A	40.2	31.8	136.000	.10000000	Open	;				
T47	V14_B	B42	30.13	31.8	136.000	.10000000	Open	;				
T48	B42	B44	37.37	31.8	136.000	1.5800000	Open	;Tlat(1)	+	Red(1)		
T55	B44	B59	15.81	25.15	136.000	.28000000	Open	;Red(1)				
T49	B44	B46	29.29	31.8	136.000	1.5800000	Open	;Tlat(1)	+	Red(1)		
T57	B46	B62	42.69	31.8	136.000	.10000000	Open	;				
T58	B62	B64	38.1	31.8	136.000	.10000000	Open	;				
T59	B64	B65	4.99	31.8	136.000	1.4000000	Open	;Tlat				
T60	B65	B66	16.85	31.8	136.000	.10000000	Open	;				
T61	B65	B67	18.03	31.8	136.000	.10000000	Open	;				
T50	B46	B48	29.15	25.15	136.000	.10000000	Open	;				
T82	C39	C41	59.24	19.76	136.000	.10000000	Open	;				
T83	C41	C43	52.6	19.76	136.000	.10000000	Open	;				
T8	A26	A27	8.6	84.66	136.000	5.328751	Open	;Tlat	+	Red(2)		
T12	A33	A34	35.5	45.97	136.000	3.3550000	Open	;Tlat(1)	+	red(1)		
T10	V5_B	A31	38.85	45.97	136.000	4.7425000	Open	;Codos(3)				
T11	A31	A33	36.64	45.97	136.000	2.8320000	Open	;Codo(1)				
T15	A36	V6_A	33.61	45.97	136.000	1.7805000	Open	;				
T13	A34	A35	26.31	45.97	136.000	1.4155000	Open	;				
T14	A35	A36	30.27	45.97	136.000	1.6135000	Open	;				
T19	A40	A41	26	40.15	136.000	1.4000000	Open	;				
T20	A41	V7_A	33.55	40.15	136.000	1.7759960	Open	;				
T17	A34	A38	25.65	40.15	136.000	2.2825000	Open	;Codo(1)				
T18	A38	A40	32.15	40.15	136.000	1.7075000	Open	;				
T93	V18_B	A37	38.78	69.55	143.220	3.3717150	Open	;Codos(2)	+	Red	+	Tlat
T94	A37	A42	39.55	69.55	143.220	1.5777290	Open	;Tlat	+	red		
T27	A29	V4_A	3.5	57.45	136.000	11.026670	Open	;Codo(2)	,	Vcom(1)		
T25	A28_A	A29	15	57.45	136.000	4.8053710	Open	;Codo(3),	Tlat	-2		
T26	A29	V3_A	2	57.45	136.000	.60000000	Open	;Codo(1),	Vcom(1)			
T24	A28_A	T4_E1	17	57.45	136.000	6.3019540	Open	;Codos(2)				
T95	A42	V19_A	44.01	69.55	143.220	1.5777290	Open	;Tlat	desconocido			
T204	V19_B	I.1	9.54	57.45	136.000	1.40000000	Open	;Tlat				
T96	V19_A	E6	72.04	69.55	143.220	1.5777290	Open	;Tlat	desconocido			
T97	E6	E7	60.06	45.97	143.220	.10000000	Open	;				
T98	E6	V20_A	11.84	69.55	143.220	.10000000	Open	;				
T99	V20_B	E9	34.6	69.55	143.220	1.8896320	Open	;Codo(2)				
T100	E9	E9.5	46.65	69.55	143.220	.100000000	Open	;				
T101	E9.5	E10	39.5077	69.55	143.220	1.89643200	Open	;Tbil				
T102	E10	V21_A	5.01	69.55	143.220	.470000000	Open	;Red				
T103	V21_B	E11	12.03	31.8	143.220	1.58000000	Open	;Tlat	desconocido			
T104	E11	E12	6.01	31.8	143.220	.100000000	Open	;				
T105	E11	E13	53.01	25.15	143.220	.100000000	Open	;				
T106	E10	E14	21.02	69.55	143.220	1.76667700	Open	;Tlat	+	red		
T107	E14	E15	35.76	40.15	143.220	1.00000000	Open	;Codo				
T108	E15	E16	33.13	40.15	143.220	.100000000	Open	;				
T109	E14	V22_A	36.81	69.55	143.220	.470063100	Open	;Red				
T110	V22_B	E18	23.7	40.15	143.220	2.43550100	Open	;Codo+	tlat	+	red	
T111	E18	E20	42.78	31.8	143.220	.982056700	Open	;Codo				
T112	E20	E21	16.83	31.8	143.220	1.84357300	Open	;Tbil				
T113	E21	E23	39.1	31.8	143.220	1.77000000	Open	;tlat	desconocido			
T114	E23	E24	22.42	19.76	143.220	.100000000	Open	;				
T115	E24	E25	18.17	19.76	143.220	.100000000	Open	;				
T116	E23	E27	27.02	31.8	143.220	.100000000	Open	;				
T117	E27	E29	26.11	31.8	143.220	.280000000	Open	;Red				
T118	E29	E30	41.47	25.15	143.220	.100000000	Open	;				
T119	E21	E32	30.41	31.8	143.220	1.39562600	Open	;tlat				
T120	E32	E33	10.13	31.8	143.220	1.40000000	Open	;Tlat				
T121	E33	E35	45.19	31.8	143.220	.100000000	Open	;				
T122	E33	E36	26.17	31.8	143.220	.100000000	Open	;				
T123	E32	V23_A	34.34	31.8	143.220	1.89534300	Open	;Tbil				
T124	V23_B	E37	4.5	31.8	143.220	.100000000	Open	;				
T125	V23_B	E39	23.51	31.8	143.220	.100000000	Open	;				
T126	E39	E40	32.01	31.8	143.220	.100000000	Open	;				
T127	E39	E42	24	31.8	143.220	1.57705500	Open	;Tlat	+	red		
T128	E42	E43	5	31.8	143.220	.100000000	Open	;				
T129	E43	E44	27.46	31.8	143.220	.100000000	Open	;				
T132	V25_B	F4	9.72	69.55	136.000	2.08000000	Open	;Tbil	+	red		
T130	V24	F4	49.86	57.45	136.000	1.00000000	Open	;Codo				
T133	F4	F5	12.16	69.55	136.000	.280000000	Open	;Red				
T134	F5	F10	91.39	45.97	136.000	.100000000	Open	;				
T135	F10	F13	50.5	45.97	136.000	.100000000	Open	;				
T136	F13	F15	32.26	45.97	136.000	.100000000	Open	;				
T137	F15	F17	31.11	45.97	136.000	1.76000000	Open	;Tlat	+	red(2)		
T140	F21	F22	40.74	40.15	136.000	.100000000	Open	;				
T141	F22	F23	43.37	40.15	136.000	.280000000	Open	;Red				
T142	F23	F24	41	31.8	136.000	.100000000	Open	;				
T145	V26_B	V27_B	9.72	84.66	136.000	2.09588300	Open	;Tbil	+	red		
T143	A28_A	V27_A	51.35	69.55	136.000	1.00000000	Open	;Codo				
T147	V28_B	G8	12.59	69.55	136.000	2.03065600	Open	;Amp	+	codo(2)		
T146	V27_B	V28_A	99.63	69.55	136.000	1.38714100	Open	;Tlat				
TCS_T3	V41_B	H1	0.2	69.55	136.000	.10000000000	Open	;				
T203	V41_B	I.1	11.71	57.45	136.000	.100000000	Open	;				
T151	H1	H4	52.19	69.55	136.000	3.67795200	Open	;Tlat	+	red	desconocido	
T169	H4	V33_A	7.79	40.15	136.000	.100013400	Open	;				
T152	H4	H6	35.1	69.55	136.000	.100000000	Open	;				
T153	H6	H8	50.24	69.55	136.000	1.77812800	Open	;Tlat	+	red		
T155	V30_B	H9	28.48	40.15	136.000	.100000000	Open	;				
T156	H9	H11	40.64	40.15	136.000	.100000000	Open	;				
T170	H8	H34	60.09	69.55	136.000	.100000000	Open	;				
T171	H34	H36	35.03	69.55	136.000	.100000000	Open	;				
T172	H36	H39	40.22	69.55	136.000	.100000000	Open	;				
T173	H39	H41	30.05	69.55	136.000	.100000000	Open	;				
T174	H41	V34_A	40.2	69.55	136.000	1.57392300	Open	;Tlat	+	red		
T184	V34_A	V36_A	10.67	57.45	136.000	.100000000	Open	;				
T185	V36_B	H55	24.51	57.45	136.000	.100000000	Open	;				
T186	H55	H58	45.01	57.45	136.000	.100000000	Open	;				
T187	H58	H61	45.03	57.45	136.000	.100000000	Open	;				
T188	H61	H64	25.1	57.45	136.000	2.14000000	Open	;Tlat	+	red2		
T195	H64	H78	27.86	25.15	136.000	1.54526900	Open	;Tlat+	red			
T196	H78	H79	16.62	19.76	136.000	.100000000	Open	;				
T197	H78	V38_A	34.48	25.15	136.000	.100000000	Open	;				
T198	V38_B	H81	12.01	25.15	136.000	.993971000	Open	;Codo				
T199	H81	H82	34.01	25.15	136.000	.100000000	Open	;				
T200	H82	V39_A	60.08	25.15	136.000	.100000000	Open	;				
T189	H64	H67	41.17	31.8	136.000	.100000000	Open	;				
T190	H67	H70	45.23	31.8	136.000	.100000000	Open	;				
T191	H70	H73	45.18	31.8	136.000	.100000000	Open	;				
T192	H73	H75	30.09	31.8	136.000	.100000000	Open	;				
T193	H75	V37_A	21.03	31.8	136.000	.100000000	Open	;				
T194	V37_B	V35_B	12	31.8	136.000	.100000000	Open	;				
T175	V34_B	H43	20.15	57.45	136.000	.100000000	Open	;				
T176	H43	H44	20.15	57.45	136.000	.100000000	Open	;				
T177	H44	H45	20.14	57.45	136.000	.100000000	Open	;				
T178	H45	H47	35.14	57.45	136.000	.100000000	Open	;				
T179	H47	V35_A	34.12	57.45	136.000	.100000000	Open	;Trec	+	red		
T180	V35_B	H49	16.08	31.8	136.000	1.07000000	Open	;				
T181	H49	H50	25.19	31.8	136.000	.100000000	Open	;				
T182	H50	H52	30.1	31.8	136.000	.100000000	Open	;				
T183	H52	H17	24	31.8	136.000	.100000000	Open	;				
T159	V31_B	H15	39.39	40.15	136.000	.100000000	Open	;				
T158	H15	H13	40.58	40.15	136.000	.100000000	Open	;				
T157	H13	H12	17.33	40.15	136.000	.100000000	Open	;				
T168	V33_B	H29	32.91	40.15	136.000	.100013400	Open	;				
T167	H29	H27	30.5	40.15	136.000	.100013400	Open	;				
T166	H27	H25	30.65	40.15	136.000	.100013400	Open	;				
T165	H25	H22	35.98	40.15	136.000	.100013400	Open	;				
T164	H22	H20	30.79	40.15	136.000	.100000000	Open	;				
T163	H20	H18	30.49	40.15	136.000	.999514300	Open	;Codo				
T162	H18	V32_A	28.13	40.15	136.000	1.57923300	Open	;Tlat	+	red		
T205	I.1	I3	40.42	57.45	136.000	1.91020600	Open	;Codos(2)				
T206	I3	I.6	101.88	57.45	136.000	.100000000	Open	;				
T207	I.6	I.12	97.32	57.45	136.000	.491686100	Open	;Codo45				
T208	I.12	V42_A	28.13	57.45	136.000	1.61698100	Open	;Tlat+red				
T209	V42_B	V43_A	14.53	45.97	136.000	.100000000	Open	;				
T229	V42_B	I.40	15	57.45	136.000	1.55519500	Open	;Tlat	+	red		
T210	V43_B	I.14	41.26	45.97	136.000	3.05414300	Open	;Codo	+	Tbil	+	red
T211	I.14	I.94	10.6	31.8	136.000	.100000000	Open	;				
T212	I.14	I.15	33	45.97	136.000	.100000000	Open	;				
T213	I.15	I.16	24.03	45.97	136.000	1.58000000	Open	;Tlat	+	red		
T214	I.16	V44_A	2.91	31.8	136.000	.100000000	Open	;				
T223	I.16	V45_A	12.99	31.8	136.000	.100000000	Open	;				
T224	V45_B	I.36	38.55	31.8	136.000	1.81683400	Open	;Tbil				
T225	I.36	I.37	25	31.8	136.000	.100000000	Open	;				
T226	I.36	I.39	22.5	31.8	136.000	1.12850100	Open	;Codo	+	red		
T227	I.39	V46_A	14.54	25.15	136.000	.100000000	Open	;				
T228	E42	V46_B	11.21	25.15	136.000	.100000000	Open	;				
T215	V44_B	I.18	40.06	31.8	136.000	.100000000	Open	;				
T216	I.18	I.23	120.08	31.8	136.000	.100000000	Open	;				
T217	I.23	I.24	60.04	31.8	136.000	.100000000	Open	;				
T218	I.24	I.25	30.02	31.8	136.000	.100000000	Open	;				
T219	I.25	I.27	40.02	31.8	136.000	.100000000	Open	;				
T220	I.27	I.29	40.02	31.8	136.000	.100000000	Open	;				
T221	I.29	I.31	40	31.8	136.000	.100000000	Open	;				
T260	V54_B	I.79	41.32	40.15	136.000	.100000000	Open	;				
T261	I.79	I.82	45.01	40.15	136.000	.100000000	Open	;				
T262	I.82	I.84	25.01	40.15	136.000	1.76000000	Open	;Tlat	+	red(2)		
T267	I.84	V56_A	9	31.8	136.000	.100000000	Open	;				
T268	V56_B	I.90	38.07	31.8	136.000	.100000000	Open	;				
T269	I.90	I.92	41.02	31.8	136.000	.100000000	Open	;				
T270	I.92	I.93	30	31.8	136.000	.100000000	Open	;				
T264	V55_B	I.85	14.01	31.8	136.000	.100000000	Open	;				
T265	I.85	I.87	30.01	31.8	136.000	.100000000	Open	;				
T266	I.87	I.88	25.04	31.8	136.000	.100000000	Open	;				
T230	I.40	I.41	19.02	57.45	136.000	.100000000	Open	;				
T231	I.41	V47_A	19.02	57.45	136.000	.890929500	Open	;Codo45(2)				
T232	V47_B	I.42	15.01	57.45	136.000	.890929500	Open	;Codo45(2)				
T233	I.42	I.44	32.01	57.45	136.000	1.76914000	Open	;Tlat	desconocido			
T234	I.44	V48_A	11.98	57.45	136.000	1.94905300	Open	;Tlat	desconocido			
T235	V48_B	V49_A	9	31.8	136.000	.100000000	Open	;				
T257	I.44	V53_A	9.37	25.15	136.000	.100000000	Open	;				
T258	V53_B	I.77	22.75	25.15	136.000	1.90000000	Open	;Tbil				
T249	V52_B	I.65	48.11	40.15	136.000	1.58000000	Open	;Tlat	desconocido			
T250	I.65	I.66	30.13	31.8	136.000	.100000000	Open	;				
T251	I.66	I.67	35.22	31.8	136.000	.100000000	Open	;				
T252	I.65	I.69	27.05	31.8	136.000	.100000000	Open	;				
T253	I.69	I.71	35.09	31.8	136.000	.100000000	Open	;				
T254	I.71	I.73	30.03	31.8	136.000	.100000000	Open	;				
T255	I.73	I.75	30.03	31.8	136.000	.100000000	Open	;				
T256	I.75	I.76	22.02	31.8	136.000	.100000000	Open	;				
T236	V49_B	I.46	23	31.8	136.000	.100000000	Open	;				
T237	I.46	I.48	27.07	31.8	136.000	.100000000	Open	;				
T246	V51_B	I.58	38.01	25.15	136.000	.100000000	Open	;				
T245	I.49	V51_A	4	25.15	136.000	.100000000	Open	;				
T240	I.49	I.51	25.33	31.8	136.000	.100000000	Open	;				
T241	I.51	I.53	35.27	31.8	136.000	.100000000	Open	;				
T242	I.53	I.56	25.19	31.8	136.000	1.00000000	Open	;Codo				
T243	I.56	V39_B	35.43	31.8	136.000	1.58000000	Open	;Tlat	+	red		
T244	V39_B	I.57	27.09	31.8	136.000	.100000000	Open	;				
TE1_A	A5	ET1_A	2.7	57.45	136.000	1.205539000	Open	;Codo+Vcomp				
TE1_B	ET1_B	TANQUE1	3.3	57.45	136.000	2.003194000	Open	;Codo(1)+Etan(1)				
T9	A27	V5_A	0.55	45.97	136.000	.1000000	CV	;				
T16	V6_B	A37	0.5	45.97	143.220	.10000000	Open	;				
T21	V7_B	A42	0.5	40.15	136.000	.10000000	Open	;				
T22	A27	V2_A	1.6	69.55	136.000	4.4267230	Open	;				
T23	V2_B	A28_A	1	69.55	136.000	4.7166210	Open	;Tbil	+	Red(2)		
T56	B59	B60	29.08	19.76	136.000	.10000000	Open	;				
T72	V16_B	C8	5	45.97	136.000	2.0800000	Open	;Tbil(1)	Red(1)			
TS_T4	TANQUE4	ST00004	0.5	84.66	136.000	.1000000000	Open	;				
T131	ST00004	V25_A	6.7	84.66	136.000	.998771700	Open	;Codo				
T144	ST00004	V26_A	6.4	84.66	136.000	1.37778400	Open	;Tlat				
T148	G8	ET00003	1.3	84.66	136.000	1.86802800	Open	;Codo(2)				
T150	V29_B	H1	8.11	69.55	136.000	1.92015800	Open	;Tbil				
T149	TANQUE3	V29_A	0.6	69.55	136.000	.100000000	Open	;				
T154	H8	V30_A	2.36	40.15	136.000	.100000000	Open	;				
T160	H17	V31_A	1.06	40.15	136.000	.100000000	Open	;				
T161	V32_B	H17	2	40.15	136.000	.100000000	Open	;				
T201	TANQUE3	V40_A	0.6	57.45	136.000	.100000000	Open	;				
T202	V40_B	V41_B	7.56	57.45	136.000	1.37576700	Open	;Tlat				
T222	I.31	I.33	42	31.8	136.000	.100000000	Open	;				
T238	I.48	V50_A	20.06	31.8	136.000	1.40018800	Open	;Tlat				
T247	V50_A	I.62	68.73	31.8	136.000	.100000000	Open	;				
T239	V50_B	I.49	16	31.8	136.000	2.88038700	Open	;Tlat(2)	+	red		
T248	V48_B	V52_A	1.5	40.15	136.000	.100000000	Open	;				
T259	I.40	V54_A	3.09	40.15	136.000	.100000000	Open	;				
T263	I.84	V55_A	1	31.8	136.000	.100000000	Open	;				
T84	V57_B	D_2	41.87	57.45	136.000	4.1735000	Open	;Codos(2)+Reducción				
T271	F17	V59_A	1.5	40.15	136.000	.100000000	Open	;				
T272	F17	V58_A	2.5	40.15	136.000	.100000000	Open	;				
T139	V59_B	F21	38.76	40.15	136.000	.100000000	Open	;				
T138	V58_B	F18	57.53	40.15	136.000	.100000000	Open	;				
T1_A	C_Contacto	Macro_A	20	84.66	136.000	.100000000	Open	;				
T1_b	Macro_B	V1_A	0.4	84.66	136.000	.100000000	CV	;				
1	V9_A	1	0.35	31.8	136.000	7.00243	Open	;				
2	2	V9_B	0.35	31.8	136.000	7.00243	Open	;				
 
[PUMPS]
;ID              	Node1           	Node2           	Parameters
 
[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss
 V1              	V1_A            	V1_B            	84.66       	TCV 	0           	0           	;Cierra la entrada de agua a la red
 V17             	V17_A           	V17_B           	31.8        	TCV 	0.2         	0           	;
 V15             	TANQUE1         	V15_B           	45.97       	TCV 	.20000       	0           	;Cierra salida a Los Mangos
 V8              	TANQUE1         	V8_B            	69.55       	TCV 	.20000        	0           	;Cierra San Agustín
 V10             	V10_A           	V10-11          	45.97       	TCV 	0.2         	0           	;
 V11             	V10-11          	V11_B           	31.8        	TCV 	0.2         	0           	;
 V12             	V12_A           	V12_B           	45.97       	TCV 	0.2         	0           	;
 V13             	V13_A           	V13_B           	25.15       	TCV 	0.2         	0           	;
 V14             	V14_A           	V14_B           	31.8        	TCV 	0.2         	0           	;
 V18             	TANQUE2         	V18_B           	69.55       	TCV 	.20000       	0           	;
 V4              	V4_A            	TANQUE4         	57.45       	TCV 	158.982        	0           	;
 V_ET4           	T4_E1           	TANQUE4         	57.45       	TCV 	150.00000      	0           	;Esta no existe en la realidad, solo hay boya
 V3              	V3_A            	TANQUE2         	57.45       	TCV 	321.638        	0           	;
 V19             	V19_A           	V19_B           	57.45       	TCV 	0.2         	0           	;
 V20             	V20_A           	V20_B           	69.55       	TCV 	0.2         	0           	;Desconecta parte baja del Edén, Andes y Panorama
 V21             	V21_A           	V21_B           	69.55       	TCV 	0.2         	0           	;
 V22             	V22_A           	V22_B           	69.55       	TCV 	0.2         	0           	;
 V25             	V25_A           	V25_B           	84.66       	TCV 	0.2         	0           	;
 V26             	V26_A           	V26_B           	84.66       	TCV 	.20000         	0           	;
 V27             	V27_A           	V27_B           	69.55       	TCV 	0.2         	0           	;
 V28             	V28_A           	V28_B           	69.55       	TCV 	0.2         	0           	;
 V41             	V28_A           	V41_B           	69.55       	TCV 	0.2         	0           	;
 V33             	V33_A           	V33_B           	40.15       	TCV 	0.2         	0           	;
 V36             	V36_A           	V36_B           	57.45       	TCV 	0.2         	0           	;
 V38             	V38_A           	V38_B           	25.15       	TCV 	0.2         	0           	;
 V39             	V39_A           	V39_B           	25.15       	TCV 	0.2         	0           	;
 V37             	V37_A           	V37_B           	31.8        	TCV 	0.2         	0           	;
 V35             	V35_A           	V35_B           	57.45       	TCV 	0.2         	0           	;
 V34             	V34_A           	V34_B           	57.45       	TCV 	0.2         	0           	;
 V42             	V42_A           	V42_B           	57.45       	TCV 	0.2         	0           	;
 V43             	V43_A           	V43_B           	45.97       	TCV 	0.2         	0           	;
 V44             	V44_A           	V44_B           	31.8        	TCV 	0.2         	0           	;
 V45             	V45_A           	V45_B           	31.8        	TCV 	0.2         	0           	;
 V46             	V46_A           	V46_B           	25.15       	TCV 	0.2         	0           	;
 V56             	V56_A           	V56_B           	31.8        	TCV 	0.2         	0           	;
 V47             	V47_A           	V47_B           	57.45       	TCV 	0.2         	0           	;
 V48             	V48_A           	V48_B           	57.45       	TCV 	0.2         	0           	;
 V49             	V49_A           	V49_B           	31.8        	TCV 	0.2         	0           	;
 V53             	V53_A           	V53_B           	25.15       	TCV 	0.2         	0           	;
 V51             	V51_A           	V51_B           	25.15       	TCV 	0.2         	0           	;
 V_ET1           	ET1_A           	ET1_B           	57.45       	TCV 	90.070213      	0           	;Regula entrada al tanque 1
 V5              	V5_A            	V5_B            	45.97       	TCV 	4           	0           	;
 V6              	V6_A            	V6_B            	45.97       	TCV 	0.2         	0           	;
 V7              	V7_A            	V7_B            	40.15       	TCV 	0.2         	0           	;
 V2             	V2_A            	V2_B            	69.55       	TCV 	35.190048      	0           	;
 V16             	V16_A           	V16_B           	45.97       	TCV 	0.2         	0           	;
 V23             	V23_A           	V23_B           	31.8        	TCV 	0.2         	0           	;
 BOYA_T3         	ET00003            	TANQUE3         	84.66       	TCV 	62         	0           	;
 V29             	V29_A           	V29_B           	69.55       	TCV 	.20000       	0           	;
 V30             	V30_A           	V30_B           	40.15       	TCV 	0.2         	0           	;
 V31             	V31_A           	V31_B           	40.15       	TCV 	0.2         	0           	;
 V32             	V32_A           	V32_B           	40.15       	TCV 	0.2         	0           	;
 V40             	V40_A           	V40_B           	57.45       	TCV 	.20000       	0           	;
 V50             	V50_A           	V50_B           	31.8        	TCV 	0.2         	0           	;
 V52             	V52_A           	V52_B           	40.15       	TCV 	0.2         	0           	;
 V54             	V54_A           	V54_B           	40.15       	TCV 	0.2         	0           	;
 V55             	V55_A           	V55_B           	31.8        	TCV 	0.2         	0           	;
 V57             	V1_A            	V57_B           	57.45       	TCV 	0.2         	0           	;
 V58             	V58_A           	V58_B           	42.16       	TCV 	0.2         	0           	;
 V59             	V59_A           	V59_B           	45.97       	TCV 	0.2         	0           	;
 Macromedidor    	Macro_A         	Macro_B         	84.66       	TCV 	1           	0           	;Macromedidor
 V9              	1               	2               	31.8        	TCV 	0.4         	0           	;
 
[TAGS]
 LINK 	T2              	3"
 LINK 	T85             	1.1/2"
 LINK 	T86             	1"
 LINK 	T87             	1"
 LINK 	T88             	1"
 LINK 	T89             	1"
 LINK 	T90             	1"
 LINK 	T91             	3/4"
 LINK 	T92             	3/4"
 LINK 	T3              	3"
 LINK 	T4              	3"
 LINK 	T5              	3"
 LINK 	T6              	3"
 LINK 	T7              	3"
 LINK 	T70             	1.1/2"
 LINK 	T71             	1.1/2"
 LINK 	T73             	1"
 LINK 	T74             	1"
 LINK 	T75             	1"
 LINK 	T76             	1"
 LINK 	T77             	1"
 LINK 	T78             	1"
 LINK 	T79             	1"
 LINK 	T80             	3/4"
 LINK 	T81             	3/4"
 LINK 	T69             	1.1/2"
 LINK 	T28             	2.1/2"
 LINK 	T29             	2.1/2"
 LINK 	T30             	3/4"
 LINK 	T31             	2.1/2"
 LINK 	T32             	2.1/2"
 LINK 	T33             	2"
 LINK 	T34             	1.1/2"
 LINK 	T62             	1"
 LINK 	T63             	1"
 LINK 	T64             	1"
 LINK 	T65             	1/2"
 LINK 	T66             	3/4"
 LINK 	T67             	3/4"
 LINK 	T68             	3/4"
 LINK 	T35             	1.1/2"
 LINK 	T36             	1.1/2"
 LINK 	T41             	1"
 LINK 	T42             	1"
 LINK 	T40             	3/4"
 LINK 	T43             	1"
 LINK 	T37             	3/4"
 LINK 	T38             	3/4"
 LINK 	T39             	3/4"
 LINK 	T44             	1"
 LINK 	T51             	3/4"
 LINK 	T52             	3/4"
 LINK 	T53             	3/4"
 LINK 	T54             	3/4"
 LINK 	T45             	1"
 LINK 	T46             	1"
 LINK 	T48             	1"
 LINK 	T55             	3/4"
 LINK 	T49             	1"
 LINK 	T57             	1"
 LINK 	T58             	1"
 LINK 	T59             	1"
 LINK 	T60             	1"
 LINK 	T61             	1"
 LINK 	T50             	3/4"
 LINK 	T82             	1/2"
 LINK 	T83             	1/2"
 LINK 	T8              	3"
 LINK 	T12             	1.1/2"
 LINK 	T10             	1.1/2"
 LINK 	T11             	1.1/2"
 LINK 	T15             	1.1/2"
 LINK 	T13             	1.1/2"
 LINK 	T14             	1.1/2"
 LINK 	T19             	1.1/4"
 LINK 	T20             	1.1/4"
 LINK 	T17             	1.1/4"
 LINK 	T18             	1.1/4"
 LINK 	T93             	2.1/2"
 LINK 	T94             	2.1/2"
 LINK 	T27             	2"
 LINK 	T25             	2"
 LINK 	T26             	2"
 LINK 	T24             	2"
 LINK 	T95             	2.1/2"
 LINK 	T204            	2"
 LINK 	T96             	2.1/2"
 LINK 	T97             	1.1/2"
 LINK 	T98             	2.1/2"
 LINK 	T99             	2.1/2"
 LINK 	T100            	2.1/2"
 LINK 	T101            	2.1/2"
 LINK 	T102            	2.1/2"
 LINK 	T103            	1"
 LINK 	T104            	1"
 LINK 	T105            	3/4"
 LINK 	T106            	2.1/2"
 LINK 	T107            	1.1/4"
 LINK 	T108            	1.1/4"
 LINK 	T109            	2.1/2"
 LINK 	T110            	1.1/4"
 LINK 	T111            	1"
 LINK 	T112            	1"
 LINK 	T113            	1"
 LINK 	T114            	1/2"
 LINK 	T115            	1/2"
 LINK 	T116            	1"
 LINK 	T117            	1"
 LINK 	T118            	3/4"
 LINK 	T119            	1"
 LINK 	T120            	1"
 LINK 	T121            	1"
 LINK 	T122            	1"
 LINK 	T123            	1"
 LINK 	T124            	1"
 LINK 	T125            	1"
 LINK 	T126            	1"
 LINK 	T127            	1"
 LINK 	T128            	1"
 LINK 	T132            	2.1/2"
 LINK 	T130            	2"
 LINK 	T133            	2.1/2"
 LINK 	T134            	1.1/2"
 LINK 	T135            	1.1/2"
 LINK 	T136            	1.1/2"
 LINK 	T137            	1.1/2"
 LINK 	T140            	1.1/4"
 LINK 	T141            	1.1/4"
 LINK 	T142            	1"
 LINK 	T145            	3"
 LINK 	T143            	2.1/2"
 LINK 	T147            	2.1/2"
 LINK 	T146            	2.1/2"
 LINK 	TCS_T3          	2.1/2"
 LINK 	T203            	2"
 LINK 	T151            	2.1/2"
 LINK 	T169            	1.1/4"
 LINK 	T152            	2.1/2"
 LINK 	T153            	2.1/2"
 LINK 	T155            	1.1/4"
 LINK 	T156            	1.1/4"
 LINK 	T170            	2.1/2"
 LINK 	T171            	2.1/2"
 LINK 	T172            	2.1/2"
 LINK 	T173            	2.1/2"
 LINK 	T174            	2.1/2"
 LINK 	T184            	2"
 LINK 	T185            	2"
 LINK 	T186            	2"
 LINK 	T187            	2"
 LINK 	T188            	2"
 LINK 	T195            	3/4"
 LINK 	T196            	1/2"
 LINK 	T197            	3/4"
 LINK 	T198            	3/4"
 LINK 	T199            	3/4"
 LINK 	T200            	3/4"
 LINK 	T189            	1"
 LINK 	T190            	1"
 LINK 	T191            	1"
 LINK 	T192            	1"
 LINK 	T193            	1"
 LINK 	T194            	1"
 LINK 	T175            	2.1/2"
 LINK 	T176            	2.1/2"
 LINK 	T177            	2.1/2"
 LINK 	T178            	2.1/2"
 LINK 	T179            	2.1/2"
 LINK 	T180            	1"
 LINK 	T181            	1"
 LINK 	T182            	1"
 LINK 	T183            	1"
 LINK 	T159            	1.1/4"
 LINK 	T158            	1.1/4"
 LINK 	T157            	1.1/4"
 LINK 	T168            	1.1/4"
 LINK 	T167            	1.1/4"
 LINK 	T166            	1.1/4"
 LINK 	T165            	1.1/4"
 LINK 	T164            	1.1/4"
 LINK 	T163            	1.1/4"
 LINK 	T162            	1.1/4"
 LINK 	T205            	2"
 LINK 	T206            	2"
 LINK 	T207            	2"
 LINK 	T208            	2"
 LINK 	T209            	1.1/2"
 LINK 	T229            	2"
 LINK 	T210            	1.1/2"
 LINK 	T211            	1"
 LINK 	T212            	1.1/2"
 LINK 	T213            	1.1/2"
 LINK 	T214            	1"
 LINK 	T223            	1"
 LINK 	T224            	1"
 LINK 	T225            	1"
 LINK 	T226            	1"
 LINK 	T227            	3/4"
 LINK 	T228            	3/4"
 LINK 	T215            	1"
 LINK 	T216            	1"
 LINK 	T217            	1"
 LINK 	T218            	1"
 LINK 	T219            	1"
 LINK 	T220            	1"
 LINK 	T221            	1"
 LINK 	T260            	1.1/4"
 LINK 	T261            	1.1/4"
 LINK 	T262            	1.1/4"
 LINK 	T267            	1"
 LINK 	T268            	1"
 LINK 	T269            	1"
 LINK 	T270            	1"
 LINK 	T264            	1"
 LINK 	T265            	1"
 LINK 	T266            	1"
 LINK 	T230            	2"
 LINK 	T231            	2"
 LINK 	T232            	2"
 LINK 	T233            	2"
 LINK 	T234            	2"
 LINK 	T235            	1"
 LINK 	T257            	3/4"
 LINK 	T258            	3/4"
 LINK 	T249            	1.1/4"
 LINK 	T250            	1"
 LINK 	T251            	1"
 LINK 	T252            	1"
 LINK 	T253            	1"
 LINK 	T254            	1"
 LINK 	T255            	1"
 LINK 	T256            	1"
 LINK 	T236            	1"
 LINK 	T237            	1"
 LINK 	T246            	3/4"
 LINK 	T245            	3/4"
 LINK 	T240            	1"
 LINK 	T241            	1"
 LINK 	T242            	1"
 LINK 	T243            	1"
 LINK 	T244            	1"
 LINK 	TE1_A           	2"
 LINK 	TE1_B           	2"
 LINK 	T9              	1.1/2"
 LINK 	T16             	1.1/2"
 LINK 	T21             	1.1/4"
 LINK 	T22             	2.1/2"
 LINK 	T23             	2.1/2"
 LINK 	T56             	1/2"
 LINK 	T72             	1.1/2"
 LINK 	TS_T4           	3"
 LINK 	T131            	3"
 LINK 	T144            	3"
 LINK 	T148            	3"
 LINK 	T150            	2.1/2"
 LINK 	T149            	2.1/2"
 LINK 	T154            	1.1/4"
 LINK 	T160            	1.1/4"
 LINK 	T161            	1.1/4"
 LINK 	T201            	2"
 LINK 	T202            	2"
 LINK 	T222            	1"
 LINK 	T238            	1"
 LINK 	T247            	1"
 LINK 	T239            	1"
 LINK 	T248            	1.1/4"
 LINK 	T259            	1.1/4"
 LINK 	T263            	1"
 LINK 	T84             	2"
 LINK 	T271            	1.1/4"
 LINK 	T272            	1.1/4"
 LINK 	T139            	1.1/4"
 LINK 	T138            	1.1/4"
 LINK 	T1_A            	E.borde(1)
 LINK 	T1_b            	3"
 LINK 	1               	1"
 LINK 	2               	1"
 LINK 	V1              	3"
 LINK 	V17             	1"
 LINK 	V15             	1.1/2
 LINK 	V8              	2.1/2"
 LINK 	V10             	1.1/2"
 LINK 	V11             	1"
 LINK 	V12             	1.1/2"
 LINK 	V13             	3/4"
 LINK 	V14             	1"
 LINK 	V18             	2.1/2"
 LINK 	V4              	2"
 LINK 	V_ET4           	2"
 LINK 	V3              	2"
 LINK 	V19             	2"
 LINK 	V20             	2.1/2"
 LINK 	V21             	2.1/2"
 LINK 	V22             	2.1/2"
 LINK 	V25             	3"
 LINK 	V26             	3"
 LINK 	V27             	2.1/2"
 LINK 	V28             	2.1/2"
 LINK 	V41             	2.1/2"
 LINK 	V33             	1.1/4"
 LINK 	V36             	2"
 LINK 	V38             	3/4"
 LINK 	V39             	3/4"
 LINK 	V37             	1"
 LINK 	V35             	2.1/2"
 LINK 	V34             	2.1/2"
 LINK 	V42             	2"
 LINK 	V43             	1.1/2"
 LINK 	V44             	1"
 LINK 	V45             	1"
 LINK 	V46             	3/4"
 LINK 	V56             	1"
 LINK 	V47             	2"
 LINK 	V48             	2"
 LINK 	V49             	1"
 LINK 	V53             	3/4"
 LINK 	V51             	3/4"
 LINK 	V_ET1           	2"
 LINK 	V5              	1.1/2"
 LINK 	V6              	1.1/2"
 LINK 	V7              	1.1/4"
 LINK 	V2              	2.1/2"
 LINK 	V16             	1.1/2"
 LINK 	V23             	1"
 LINK 	BOYA_T3         	3"
 LINK 	V29             	2.1/2"
 LINK 	V30             	1.1/4"
 LINK 	V31             	1.1/4"
 LINK 	V32             	1.1/4"
 LINK 	V40             	2"
 LINK 	V50             	1"
 LINK 	V52             	1.1/4"
 LINK 	V54             	1.1/4"
 LINK 	V55             	1"
 LINK 	V57             	2"
 LINK 	V58             	1.1/4"
 LINK 	V59             	1.1/4"
 LINK 	Macromedidor    	3"
 LINK 	V9              	1"
 
[DEMANDS]
;Junction        	Demand      	Pattern         	Category
 
[STATUS]
;ID              	Status/Setting
 V13             	Closed
 V19             	Closed
 V27             	Closed
 V41             	Closed
 V37             	Closed
 V6              	Closed
 V7              	Closed
 
[PATTERNS]
;ID              	Multipliers
;Macromedidor
 M1              	1.11        	0.83        	0.81        	0.69        	0.58        	0.67
 M1              	0.83        	0.97        	1.04        	1.07        	1.18        	1.18
 M1              	1.14        	1.16        	1.14        	1.16        	1.16        	1.09
 M1              	1.09        	1.09        	1.04        	1           	1           	0.97
 M1              	0.88        	0.71        	0.56        	0.49        	0.49        	0.51
 M1              	0.81        	0.95        	1           	1.15        	1.25        	1.22
 M1              	1.22        	1.22        	1.22        	1.22        	1.22        	1.22
 M1              	1.12        	1.22        	1.12        	1.12        	1.05        	1
 M1              	0.86        	0.76        	0.61        	0.49        	0.44        	0.56
 M1              	0.86        	1           	1.08        	1.12        	1.22        	1.20
 M1              	1.20        	1.20        	1.22        	1.20        	1.25        	1.22
 M1              	1.20        	1.17        	1.15        	1.08        	1.03        	0.9
 M1              	0.89        	0.87        	0.84        	0.67        	0.57        	0.64
 M1              	0.84        	1.04        	1.11        	1.09        	1.19        	1.24
 M1              	1.14        	1.24        	1.16        	1.24        	1.16        	1.21
 M1              	1.09        	1.07        	1.02        	0.97        	0.89        	0.82
 M1              	0.76        	0.58        	0.48        	0.43        	0.43        	0.55
 M1              	0.76        	0.91        	1.11        	1.26        	1.31        	1.21
 M1              	1.21        	1.23        	1.26        	1.23        	1.26        	1.21
 M1              	1.26        	1.16        	1.16        	1.13        	1.11        	1.01
 M1              	0.95        	0.73        	0.61        	0.46        	0.42        	0.46
 M1              	0.68        	0.90        	1.05        	1.12        	1.25        	1.22
 M1              	1.20        	1.20        	1.17        	1.17        	1.20        	1.20
 M1              	1.20        	1.25        	1.20        	1.17        	1.12        	1.05
 M1              	0.99        	0.94        	0.90        	0.71        	0.69        	0.58
 M1              	0.58        	0.71        	0.94        	1.04        	1.13        	1.15
 M1              	1.17        	1.15        	1.15        	1.13        	1.15        	1.15
 M1              	1.15        	1.11        	1.15        	1.11        	1.11        	1.11
;TANQUE 1
 T1              	.008000        	.087133        	.067133        	.307133        	.509778        	1.03067
 T1              	1.68125        	1.20013        	1.59538        	1.48903        	1.55704        	1.50789
 T1              	1.40058        	1.33005        	1.11819        	1.11174        	.981421        	.986919
 T1              	1.00766        	1.19290        	1.33705        	1.24678        	.797329        	.437133
 T1              	.008000        	.087133        	.067133        	.307133        	.509778        	1.03067
 T1              	1.68125        	1.20013        	1.59538        	1.48903        	1.55704        	1.50789
 T1              	1.40058        	1.33005        	1.11819        	1.11174        	.981421        	.986919
 T1              	1.00766        	1.19290        	1.33705        	1.24678        	.797329        	.437133
 T1              	.008000        	.087133        	.067133        	.307133        	.509778        	1.03067
 T1              	1.68125        	1.20013        	1.59538        	1.48903        	1.55704        	1.50789
 T1              	1.40058        	1.33005        	1.11819        	1.11174        	.981421        	.986919
 T1              	1.00766        	1.19290        	1.33705        	1.24678        	.797329        	.437133
 T1              	.008000        	.087133        	.067133        	.307133        	.509778        	1.03067
 T1              	1.68125        	1.20013        	1.59538        	1.48903        	1.55704        	1.50789
 T1              	1.40058        	1.33005        	1.11819        	1.11174        	.981421        	.986919
 T1              	1.00766        	1.19290        	1.33705        	1.24678        	.797329        	.437133
 T1              	.008000        	.087133        	.067133        	.307133        	.509778        	1.03067
 T1              	1.68125        	1.20013        	1.59538        	1.48903        	1.55704        	1.50789
 T1              	1.40058        	1.33005        	1.11819        	1.11174        	.981421        	.986919
 T1              	1.00766        	1.19290        	1.33705        	1.24678        	.797329        	.437133
 T1              	.389477        	.319477        	.339477        	.389477        	.720862        	1.23742
 T1              	1.47573        	1.50116        	1.54735        	1.69952        	1.90792        	1.85064
 T1              	1.71911        	1.46267        	1.15885        	1.06474        	.948192        	.689534
 T1              	.738526        	.748592        	.696283        	.568311        	.400000        	.449477
 T1              	.389477        	.319477        	.339477        	.389477        	.720862        	1.23742
 T1              	1.47573        	1.50116        	1.54735        	1.69952        	1.90792        	1.85064
 T1              	1.71911        	1.46267        	1.15885        	1.06474        	.948192        	.689534
 T1              	.738526        	.748592        	.696283        	.568311        	.400000        	.449477
;Tanque 2
 T2              	.533155        	.343155        	.103155        	.036000        	.120000        	1.28439
 T2              	1.55584        	1.77820        	1.65419        	1.62054        	1.65076        	1.67555
 T2              	1.66211        	1.56837        	1.16927        	.831668        	.920754        	.742980
 T2              	.632204        	.962818        	.833155        	.813029        	.763020        	.743155
 T2              	.533155        	.343155        	.103155        	.036000        	.120000        	1.28439
 T2              	1.55584        	1.77820        	1.65419        	1.62054        	1.65076        	1.67555
 T2              	1.66211        	1.56837        	1.16927        	.831668        	.920754        	.742980
 T2              	.632204        	.962818        	.833155        	.813029        	.763020        	.743155
 T2              	.533155        	.343155        	.103155        	.036000        	.120000        	1.28439
 T2              	1.55584        	1.77820        	1.65419        	1.62054        	1.65076        	1.67555
 T2              	1.66211        	1.56837        	1.16927        	.831668        	.920754        	.742980
 T2              	.632204        	.962818        	.833155        	.813029        	.763020        	.743155
 T2              	.533155        	.343155        	.103155        	.036000        	.120000        	1.28439
 T2              	1.55584        	1.77820        	1.65419        	1.62054        	1.65076        	1.67555
 T2              	1.66211        	1.56837        	1.16927        	.831668        	.920754        	.742980
 T2              	.632204        	.962818        	.833155        	.813029        	.763020        	.743155
 T2              	.533155        	.343155        	.103155        	.036000        	.120000        	1.28439
 T2              	1.55584        	1.77820        	1.65419        	1.62054        	1.65076        	1.67555
 T2              	1.66211        	1.56837        	1.16927        	.831668        	.920754        	.742980
 T2              	.632204        	.962818        	.833155        	.813029        	.763020        	.743155
 T2              	.378021        	.348021        	.268021        	.198021        	.460670        	.176000
 T2              	.592000        	1.26945        	1.54421        	1.85713        	1.83359        	1.60358
 T2              	1.64963        	1.44995        	1.56158        	1.11307        	1.15823        	1.12422
 T2              	1.26469        	1.23619        	1.26502        	.850018        	.385215        	.428021
 T2              	.378021        	.348021        	.268021        	.198021        	.460670        	.176000
 T2              	.592000        	1.26945        	1.54421        	1.85713        	1.83359        	1.60358
 T2              	1.64963        	1.44995        	1.56158        	1.11307        	1.15823        	1.12422
 T2              	1.26469        	1.23619        	1.26502        	.850018        	.385215        	.428021
;TANQUE 4
 T4              	.396383        	.496383        	.466383        	.126383        	.276383        	1.25638
 T4              	1.62798        	1.70827        	1.79789        	1.97238        	1.53788        	1.60782
 T4              	1.55860        	1.55986        	1.41023        	1.34749        	1.38746        	1.10773
 T4              	1.02638        	.386383        	.256383        	.126383        	.166383        	.396383
 T4              	.396383        	.496383        	.466383        	.126383        	.276383        	1.25638
 T4              	1.62798        	1.70827        	1.79789        	1.97238        	1.53788        	1.60782
 T4              	1.55860        	1.55986        	1.41023        	1.34749        	1.38746        	1.10773
 T4              	1.02638        	.386383        	.256383        	.126383        	.166383        	.396383
 T4              	.396383        	.496383        	.466383        	.126383        	.276383        	1.25638
 T4              	1.62798        	1.70827        	1.79789        	1.97238        	1.53788        	1.60782
 T4              	1.55860        	1.55986        	1.41023        	1.34749        	1.38746        	1.10773
 T4              	1.02638        	.386383        	.256383        	.126383        	.166383        	.396383
 T4              	.396383        	.496383        	.466383        	.126383        	.276383        	1.25638
 T4              	1.62798        	1.70827        	1.79789        	1.97238        	1.53788        	1.60782
 T4              	1.55860        	1.55986        	1.41023        	1.34749        	1.38746        	1.10773
 T4              	1.02638        	.386383        	.256383        	.126383        	.166383        	.396383
 T4              	.396383        	.496383        	.466383        	.126383        	.276383        	1.25638
 T4              	1.62798        	1.70827        	1.79789        	1.97238        	1.53788        	1.60782
 T4              	1.55860        	1.55986        	1.41023        	1.34749        	1.38746        	1.10773
 T4              	1.02638        	.386383        	.256383        	.126383        	.166383        	.396383
 T4              	.120710        	.220710        	.110710        	.050710        	.100710        	.150710
 T4              	.730710        	.980625        	1.47073        	1.82110        	1.65073        	1.95072
 T4              	1.65134        	1.57107        	1.65134        	1.45073        	1.55071        	1.38071
 T4              	1.45071        	1.10071        	1.15071        	.560710        	.520710        	.600710
 T4              	.120710        	.220710        	.110710        	.050710        	.100710        	.150710
 T4              	.730710        	.980625        	1.47073        	1.82110        	1.65073        	1.95072
 T4              	1.65134        	1.57107        	1.65134        	1.45073        	1.55071        	1.38071
 T4              	1.45071        	1.10071        	1.15071        	.560710        	.520710        	.600710
;Tanque 3
 T3              	.005600        	.005600        	.005600        	.016800        	.440630        	.657979
 T3              	1.68500        	1.57297        	1.54352        	1.65051        	1.57840        	1.57564
 T3              	1.42825        	1.33574        	1.26261        	1.26342        	1.25698        	1.22749
 T3              	1.28974        	1.28002        	1.07999        	.860138        	.600470        	.410630
 T3              	.005600        	.005600        	.005600        	.016800        	.440630        	.657979
 T3              	1.68500        	1.57297        	1.54352        	1.65051        	1.57840        	1.57564
 T3              	1.42825        	1.33574        	1.26261        	1.26342        	1.25698        	1.22749
 T3              	1.28974        	1.28002        	1.07999        	.860138        	.600470        	.410630
 T3              	.005600        	.005600        	.005600        	.016800        	.440630        	.657979
 T3              	1.68500        	1.57297        	1.54352        	1.65051        	1.57840        	1.57564
 T3              	1.42825        	1.33574        	1.26261        	1.26342        	1.25698        	1.22749
 T3              	1.28974        	1.28002        	1.07999        	.860138        	.600470        	.410630
 T3              	.005600        	.005600        	.005600        	.016800        	.440630        	.657979
 T3              	1.68500        	1.57297        	1.54352        	1.65051        	1.57840        	1.57564
 T3              	1.42825        	1.33574        	1.26261        	1.26342        	1.25698        	1.22749
 T3              	1.28974        	1.28002        	1.07999        	.860138        	.600470        	.410630
 T3              	.005600        	.005600        	.005600        	.016800        	.440630        	.657979
 T3              	1.68500        	1.57297        	1.54352        	1.65051        	1.57840        	1.57564
 T3              	1.42825        	1.33574        	1.26261        	1.26342        	1.25698        	1.22749
 T3              	1.28974        	1.28002        	1.07999        	.860138        	.600470        	.410630
 T3              	.348252        	.028000        	.068252        	.068252        	.102218        	.813667
 T3              	.792415        	1.71321        	1.75141        	1.69502        	1.74753        	1.71551
 T3              	1.68019        	1.72210        	1.30786        	1.24052        	1.24437        	.998799
 T3              	.996632        	1.02306        	1.17873        	.925938        	.496089        	.348252
 T3              	.348252        	.028000        	.068252        	.068252        	.102218        	.813667
 T3              	.792415        	1.71321        	1.75141        	1.69502        	1.74753        	1.71551
 T3              	1.68019        	1.72210        	1.30786        	1.24052        	1.24437        	.998799
 T3              	.996632        	1.02306        	1.17873        	.925938        	.496089        	.348252
;
 Co2             	1.38        	1.38        	1.38        	1.38        	1.29        	1.29
 Co2             	1.29        	1.29        	1.20        	1.20        	1.11        	1.11
 Co2             	1.02        	1.02        	0.83        	0.83        	0.74        	0.74
 Co2             	0.65        	0.65        	0.55        	0.55        	0.55        	0.55
;
 Co              	1.13        	1.13        	1.13        	1.13        	1.33        	1.44
 Co              	1.54        	1.23        	1.13        	1.03        	1.03        	1.03
 Co              	1.03        	0.97        	0.92        	0.87        	0.82        	0.77
 Co              	0.67        	0.67        	0.67        	0.62        	0.62        	1.13
 Co              	1.13        	1.13        	1.13        	1.13        	1.33        	1.44
 Co              	1.54        	1.23        	1.13        	1.03        	1.03        	1.03
 Co              	1.03        	0.97        	0.92        	0.87        	0.82        	0.77
 Co              	0.67        	0.67        	0.67        	0.62        	0.62        	1.13
 Co              	1.13        	1.13        	1.13        	1.13        	1.33        	1.44
 Co              	1.54        	1.23        	1.13        	1.03        	1.03        	1.03
 Co              	1.03        	0.97        	0.92        	0.87        	0.82        	0.77
 Co              	0.67        	0.67        	0.67        	0.62        	0.62        	1.13
 Co              	1.13        	1.13        	1.13        	1.13        	1.33        	1.44
 Co              	1.54        	1.23        	1.13        	1.03        	1.03        	1.03
 Co              	1.03        	0.97        	0.92        	0.87        	0.82        	0.77
 Co              	0.67        	0.67        	0.67        	0.62        	0.62        	1.13
 Co              	1.13        	1.13        	1.13        	1.13        	1.33        	1.44
 Co              	1.54        	1.23        	1.13        	1.03        	1.03        	1.03
 Co              	1.03        	0.97        	0.92        	0.87        	0.82        	0.77
 Co              	0.67        	0.67        	0.67        	0.62        	0.62        	1.13
 Co              	1.13        	1.13        	1.13        	1.13        	1.33        	1.44
 Co              	1.54        	1.23        	1.13        	1.03        	1.03        	1.03
 Co              	1.03        	0.97        	0.92        	0.87        	0.82        	0.77
 Co              	0.67        	0.67        	0.67        	0.62        	0.62        	1.13
 Co              	1.13        	1.13        	1.13        	1.13        	1.33        	1.44
 Co              	1.54        	1.23        	1.13        	1.03        	1.03        	1.03
 Co              	1.03        	0.97        	0.92        	0.87        	0.82        	0.77
 Co              	0.67        	0.67        	0.67        	0.62        	0.62        	1.1
 
[CURVES]
;ID              	X-Value     	Y-Value
 
[CONTROLS]
link	BOYA_T3	60.0000000	at	time	0
link	BOYA_T3	60.0000000	at	time	1
link	BOYA_T3	60.0000000	at	time	2
link	BOYA_T3	60.0000000	at	time	3
link	BOYA_T3	60.0000000	at	time	4
link	BOYA_T3	60.0000000	at	time	5
link	BOYA_T3	60.0000000	at	time	6
link	BOYA_T3	60.0000000	at	time	7
link	BOYA_T3	60.0000000	at	time	8
link	BOYA_T3	60.0000000	at	time	9
link	BOYA_T3	60.0000000	at	time	10
link	BOYA_T3	60.0000000	at	time	11
link	BOYA_T3	60.0000000	at	time	12
link	BOYA_T3	60.0000000	at	time	13
link	BOYA_T3	60.0000000	at	time	14
link	BOYA_T3	60.0000000	at	time	15
link	BOYA_T3	60.0000000	at	time	16
link	BOYA_T3	60.0000000	at	time	17
link	BOYA_T3	97.3963978	at	time	18
link	BOYA_T3	55.1532426	at	time	19
link	BOYA_T3	100.000000	at	time	20
link	BOYA_T3	91.4583456	at	time	21
link	BOYA_T3	100.000000	at	time	22
link	BOYA_T3	80.9585000	at	time	23
link	BOYA_T3	60.0000000	at	time	24
link	BOYA_T3	60.0000000	at	time	25
link	BOYA_T3	60.0000000	at	time	26
link	BOYA_T3	60.0000000	at	time	27
link	BOYA_T3	60.0000000	at	time	28
link	BOYA_T3	60.0000000	at	time	29
link	BOYA_T3	60.0000000	at	time	30
link	BOYA_T3	60.0000000	at	time	31
link	BOYA_T3	60.0000000	at	time	32
link	BOYA_T3	60.0000000	at	time	33
link	BOYA_T3	60.0000000	at	time	34
link	BOYA_T3	60.0000000	at	time	35
link	BOYA_T3	60.0000000	at	time	36
link	BOYA_T3	60.0000000	at	time	37
link	BOYA_T3	60.0000000	at	time	38
link	BOYA_T3	60.0000000	at	time	39
link	BOYA_T3	60.0000000	at	time	40
link	BOYA_T3	60.0000000	at	time	41
link	BOYA_T3	97.3963978	at	time	42
link	BOYA_T3	55.1532426	at	time	43
link	BOYA_T3	100.000000	at	time	44
link	BOYA_T3	91.4583456	at	time	45
link	BOYA_T3	100.000000	at	time	46
link	BOYA_T3	80.9585000	at	time	47
link	BOYA_T3	60.0000000	at	time	48
link	BOYA_T3	60.0000000	at	time	49
link	BOYA_T3	60.0000000	at	time	50
link	BOYA_T3	60.0000000	at	time	51
link	BOYA_T3	60.0000000	at	time	52
link	BOYA_T3	60.0000000	at	time	53
link	BOYA_T3	60.0000000	at	time	54
link	BOYA_T3	60.0000000	at	time	55
link	BOYA_T3	60.0000000	at	time	56
link	BOYA_T3	60.0000000	at	time	57
link	BOYA_T3	60.0000000	at	time	58
link	BOYA_T3	60.0000000	at	time	59
link	BOYA_T3	60.0000000	at	time	60
link	BOYA_T3	60.0000000	at	time	61
link	BOYA_T3	60.0000000	at	time	62
link	BOYA_T3	60.0000000	at	time	63
link	BOYA_T3	60.0000000	at	time	64
link	BOYA_T3	60.0000000	at	time	65
link	BOYA_T3	97.3963978	at	time	66
link	BOYA_T3	55.1532426	at	time	67
link	BOYA_T3	100.000000	at	time	68
link	BOYA_T3	91.4583456	at	time	69
link	BOYA_T3	100.000000	at	time	70
link	BOYA_T3	80.9585000	at	time	71
link	BOYA_T3	60.0000000	at	time	72
link	BOYA_T3	60.0000000	at	time	73
link	BOYA_T3	60.0000000	at	time	74
link	BOYA_T3	60.0000000	at	time	75
link	BOYA_T3	60.0000000	at	time	76
link	BOYA_T3	60.0000000	at	time	77
link	BOYA_T3	60.0000000	at	time	78
link	BOYA_T3	60.0000000	at	time	79
link	BOYA_T3	60.0000000	at	time	80
link	BOYA_T3	60.0000000	at	time	81
link	BOYA_T3	60.0000000	at	time	82
link	BOYA_T3	60.0000000	at	time	83
link	BOYA_T3	60.0000000	at	time	84
link	BOYA_T3	60.0000000	at	time	85
link	BOYA_T3	60.0000000	at	time	86
link	BOYA_T3	60.0000000	at	time	87
link	BOYA_T3	60.0000000	at	time	88
link	BOYA_T3	60.0000000	at	time	89
link	BOYA_T3	97.3963978	at	time	90
link	BOYA_T3	55.1532426	at	time	91
link	BOYA_T3	100.000000	at	time	92
link	BOYA_T3	91.4583456	at	time	93
link	BOYA_T3	100.000000	at	time	94
link	BOYA_T3	80.9585000	at	time	95
link	BOYA_T3	60.0000000	at	time	96
link	BOYA_T3	60.0000000	at	time	97
link	BOYA_T3	60.0000000	at	time	98
link	BOYA_T3	60.0000000	at	time	99
link	BOYA_T3	60.0000000	at	time	100
link	BOYA_T3	60.0000000	at	time	101
link	BOYA_T3	60.0000000	at	time	102
link	BOYA_T3	60.0000000	at	time	103
link	BOYA_T3	60.0000000	at	time	104
link	BOYA_T3	60.0000000	at	time	105
link	BOYA_T3	60.0000000	at	time	106
link	BOYA_T3	60.0000000	at	time	107
link	BOYA_T3	60.0000000	at	time	108
link	BOYA_T3	60.0000000	at	time	109
link	BOYA_T3	60.0000000	at	time	110
link	BOYA_T3	60.0000000	at	time	111
link	BOYA_T3	60.0000000	at	time	112
link	BOYA_T3	60.0000000	at	time	113
link	BOYA_T3	97.3963978	at	time	114
link	BOYA_T3	55.1532426	at	time	115
link	BOYA_T3	100.000000	at	time	116
link	BOYA_T3	91.4583456	at	time	117
link	BOYA_T3	100.000000	at	time	118
link	BOYA_T3	80.9585000	at	time	119
link	BOYA_T3	60.0000000	at	time	120
link	BOYA_T3	60.0000000	at	time	121
link	BOYA_T3	60.0000000	at	time	122
link	BOYA_T3	60.0000000	at	time	123
link	BOYA_T3	60.0000000	at	time	124
link	BOYA_T3	60.0000000	at	time	125
link	BOYA_T3	60.0000000	at	time	126
link	BOYA_T3	60.0000000	at	time	127
link	BOYA_T3	60.0000000	at	time	128
link	BOYA_T3	60.0000000	at	time	129
link	BOYA_T3	60.0000000	at	time	130
link	BOYA_T3	60.0000000	at	time	131
link	BOYA_T3	60.0000000	at	time	132
link	BOYA_T3	60.0000000	at	time	133
link	BOYA_T3	60.0000000	at	time	134
link	BOYA_T3	60.0000000	at	time	135
link	BOYA_T3	60.0000000	at	time	136
link	BOYA_T3	60.0000000	at	time	137
link	BOYA_T3	97.3963978	at	time	138
link	BOYA_T3	55.1532426	at	time	139
link	BOYA_T3	100.000000	at	time	140
link	BOYA_T3	91.4583456	at	time	141
link	BOYA_T3	100.000000	at	time	142
link	BOYA_T3	80.9585000	at	time	143
link	BOYA_T3	60.0000000	at	time	144
link	BOYA_T3	60.0000000	at	time	145
link	BOYA_T3	60.0000000	at	time	146
link	BOYA_T3	60.0000000	at	time	147
link	BOYA_T3	60.0000000	at	time	148
link	BOYA_T3	60.0000000	at	time	149
link	BOYA_T3	60.0000000	at	time	150
link	BOYA_T3	60.0000000	at	time	151
link	BOYA_T3	60.0000000	at	time	152
link	BOYA_T3	60.0000000	at	time	153
link	BOYA_T3	60.0000000	at	time	154
link	BOYA_T3	60.0000000	at	time	155
link	BOYA_T3	60.0000000	at	time	156
link	BOYA_T3	60.0000000	at	time	157
link	BOYA_T3	60.0000000	at	time	158
link	BOYA_T3	60.0000000	at	time	159
link	BOYA_T3	60.0000000	at	time	160
link	BOYA_T3	60.0000000	at	time	161
link	BOYA_T3	97.3963978	at	time	162
link	BOYA_T3	55.1532426	at	time	163
link	BOYA_T3	100.000000	at	time	164
link	BOYA_T3	91.4583456	at	time	165
link	BOYA_T3	100.000000	at	time	166
link	BOYA_T3	80.9585000	at	time	167
 
[RULES]
 
 
[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0
 
[EMITTERS]
;Junction        	Coefficient
 
[QUALITY]
;Node            	InitQual
 V1_A            	0.02
 V1_B            	0.00
 D_2             	0.56
 D3              	0.67
 A5              	0.03
 D8              	1.59
 V17_A           	2.20
 V17_B           	2.19
 D14             	2.49
 D15             	2.63
 D16             	3.14
 D18             	3.67
 D19             	4.65
 A10             	0.04
 A13             	0.06
 A19             	0.09
 A24             	0.12
 A26             	0.12
 C1              	7.32
 C6              	7.43
 C8              	7.49
 V16_A           	7.48
 C12             	7.55
 C18             	7.78
 C21             	7.94
 C23             	8.08
 C26             	7.50
 C30             	7.57
 C34             	7.63
 C36             	7.71
 C39             	7.65
 C43             	7.77
 V15_B           	7.30
 V8_B            	7.30
 B2              	7.34
 B5              	7.42
 B7              	7.65
 V9_A            	7.42
 V9_B            	7.43
 B12             	7.50
 B18             	7.55
 V10_A           	7.56
 V10-11          	7.55
 V11_B           	7.55
 B70             	7.60
 B71             	7.63
 B73             	7.67
 B77             	7.71
 B80             	7.78
 B82             	7.94
 B76             	7.86
 B23             	7.57
 V12_B           	7.59
 V12_A           	7.60
 B30             	7.60
 B34             	7.62
 B35             	7.63
 V13_A           	0
 V13_B           	0.01
 B26             	7.63
 B27             	7.66
 B37             	7.65
 B49             	7.68
 B51             	7.76
 B53             	7.83
 B58             	8.11
 B40             	7.66
 V14_A           	7.70
 V14_B           	7.68
 B42             	7.70
 B44             	7.73
 B59             	7.77
 B60             	7.81
 B46             	7.77
 B62             	7.81
 B64             	7.90
 B66             	8.01
 B67             	8.09
 B65             	7.92
 B48             	7.92
 C41             	7.71
 A27             	0.12
 V5_B            	0.10
 A33             	0.33
 A34             	0.44
 A31             	0.24
 A36             	1.15
 V6_A            	2.78
 A37             	8.13
 A35             	0.72
 A40             	0.66
 A41             	0.81
 V7_A            	1.54
 A42             	8.15
 A38             	0.53
 V18_B           	8.12
 A28_A           	0.12
 A29             	0.12
 V4_A            	0.12
 V3_A            	0.11
 T4_E1           	0.11
 V19_A           	8.17
 V19_B           	0.01
 I.1             	10.18
 E6              	8.20
 V20_A           	8.22
 V20_B           	8.20
 E9              	8.22
 E7              	10.09
 E9.5            	8.24
 E10             	8.28
 E11             	8.62
 E13             	9.30
 V21_A           	8.51
 V21_B           	8.50
 E12             	8.73
 E14             	8.31
 E15             	8.48
 E16             	8.81
 V22_A           	8.35
 V22_B           	8.33
 E18             	8.35
 E20             	8.38
 E21             	8.37
 E23             	8.42
 E24             	8.52
 E25             	8.63
 E27             	8.48
 E29             	8.58
 E30             	9.16
 E32             	8.38
 E33             	8.40
 E35             	8.50
 E36             	8.62
 V23_A           	8.41
 V23_B           	8.39
 E37             	8.91
 E39             	8.40
 E40             	8.82
 E42             	8.42
 E43             	8.47
 E44             	8.80
 V25_A           	6.42
 V25_B           	6.42
 F4              	6.45
 V24             	0
 F5              	6.49
 F10             	6.60
 F13             	6.67
 F15             	6.71
 F17             	6.75
 F18             	7.24
 F21             	6.81
 F22             	6.91
 F23             	7.09
 F24             	7.63
 V26_A           	6.39
 V26_B           	6.39
 V27_B           	6.41
 V27_A           	0
 V28_A           	6.48
 V28_B           	6.46
 G8              	6.47
 H1              	10.19
 V41_B           	10.19
 H4              	10.19
 V33_A           	10.21
 V33_B           	10.20
 H6              	10.22
 H8              	10.25
 V30_B           	10.24
 H9              	10.33
 H11             	10.60
 H34             	10.30
 H36             	10.32
 H39             	10.35
 H41             	10.37
 V34_A           	10.40
 V36_A           	10.41
 V36_B           	10.40
 H55             	10.41
 H58             	10.44
 H61             	10.48
 H64             	10.50
 H78             	10.51
 H79             	10.59
 V38_A           	10.52
 V38_B           	10.51
 H81             	10.53
 H82             	10.55
 V39_A           	10.60
 V39_B           	10.58
 H67             	10.52
 H70             	10.58
 H73             	10.65
 H75             	10.87
 V37_A           	0.01
 V37_B           	0
 V35_B           	11.44
 V35_A           	11.44
 V34_B           	10.39
 H43             	10.45
 H44             	10.51
 H45             	10.62
 H47             	10.85
 H49             	10.84
 H50             	10.55
 H52             	10.45
 H17             	10.39
 V31_B           	10.38
 V32_A           	10.39
 H15             	10.44
 H13             	10.57
 H12             	10.72
 H29             	10.22
 H27             	10.25
 H25             	10.27
 H22             	10.31
 H20             	10.33
 H18             	10.36
 I3              	10.20
 I.6             	10.24
 I.12            	10.30
 V42_A           	10.31
 V42_B           	9.92
 I.40            	9.94
 V54_B           	9.92
 V43_A           	8.68
 V43_B           	8.67
 I.14            	8.58
 I.94            	9.19
 I.15            	8.50
 I.16            	8.47
 V44_A           	8.47
 V44_B           	8.45
 V45_A           	8.46
 V45_B           	8.47
 I.36            	8.45
 I.37            	8.61
 I.39            	8.43
 V46_A           	8.42
 V46_B           	8.44
 I.18            	8.54
 I.23            	8.72
 I.24            	8.82
 I.25            	8.88
 I.27            	9.00
 I.31            	9.45
 I.29            	9.16
 I.33            	10.28
 I.84            	10.02
 V55_B           	10.02
 V56_A           	10.04
 V56_B           	10.03
 I.79            	9.96
 I.82            	10.00
 I.90            	10.12
 I.92            	10.24
 I.93            	10.42
 I.87            	10.09
 I.88            	10.17
 I.85            	10.04
 V47_A           	9.96
 V47_B           	9.95
 I.42            	9.97
 I.41            	9.94
 I.44            	9.99
 V48_A           	10.00
 V48_B           	9.99
 V52_B           	9.99
 V49_A           	10.01
 V49_B           	9.99
 V53_A           	10.01
 V53_B           	9.99
 I.77            	10.04
 I.65            	10.04
 I.66            	10.14
 I.67            	10.43
 I.69            	10.04
 I.71            	10.08
 I.73            	10.12
 I.75            	10.16
 I.76            	10.25
 I.46            	10.01
 I.48            	10.04
 I.49            	10.05
 V51_B           	10.07
 I.58            	10.26
 V51_A           	10.08
 I.51            	10.13
 I.53            	10.21
 I.56            	10.46
 I.57            	10.66
 ET1_B           	0.02
 ET1_A           	0.04
 V5_A            	0.12
 V6_B            	0.01
 V7_B            	0.01
 V2_A            	0.12
 V2_B            	0.10
 V16_B           	7.47
 ST00004            	6.39
 ET00003            	6.48
 V29_B           	10.16
 V29_A           	10.18
 V30_A           	10.25
 V31_A           	10.39
 V32_B           	10.38
 V40_A           	10.18
 V40_B           	10.16
 V50_A           	10.04
 V50_B           	10.03
 I.62            	10.43
 V52_A           	10.00
 V54_A           	9.94
 V55_A           	10.02
 V57_B           	0.00
 V58_A           	6.78
 V58_B           	6.77
 V59_A           	6.76
 V59_B           	6.75
 Macro_A         	0.02
 Macro_B         	0.00
 1               	7.42
 2               	7.41
 C_Contacto      	0
 TANQUE1         	7.31
 TANQUE2         	8.13
 TANQUE4         	6.38
 TANQUE3         	10.18
 
[SOURCES]
;Node            	Type        	Quality     	Pattern
 
[REACTIONS]
;Type     	Pipe/Tank       	Coefficient
 
 
[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	-0.01
 Global Wall           	-0.009
 Limiting Potential    	0
 Roughness Correlation 	0
 
[MIXING]
;Tank            	Model
 
[TIMES]
 Duration           	168:00
 Hydraulic Timestep 	0:01
 Quality Timestep   	1:00
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	0:01
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	NONE
 
[REPORT]
 Status             	no
 Summary            	no
 Page               	0
 energy			no
 nodes			 V34_B V32_A I.42 I.29 E44 C26 B40 TANQUE1 TANQUE2 TANQUE3 TANQUE4
 links			none
 
[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	Co
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/l
 Diffusivity        	1
 Tolerance          	0.01
 
[COORDINATES]
;Node            	X-Coord         	Y-Coord
 V1_A            	15104.10        	5835.10
 V1_B            	15103.26        	5836.88
 D_2             	15122.97        	5869.80
 D3              	15128.44        	5880.57
 A5              	15139.67        	5916.39
 D8              	15235.91        	5835.56
 V17_A           	15318.45        	5763.73
 V17_B           	15319.79        	5762.00
 D14             	15348.39        	5718.97
 D15             	15346.09        	5736.78
 D16             	15352.96        	5763.92
 D18             	15389.16        	5804.31
 D19             	15432.20        	5773.56
 A10             	15227.46        	6040.41
 A13             	15266.77        	6093.09
 A19             	15252.59        	6173.20
 A24             	15253.15        	6236.24
 A26             	15283.88        	6239.41
 C1              	15151.20        	5919.55
 C6              	15234.26        	6036.12
 C8              	15268.68        	6089.83
 V16_A           	15265.00        	6084.92
 C12             	15230.89        	6083.21
 C18             	15109.49        	6053.89
 C21             	15066.20        	5997.58
 C23             	15060.45        	5947.80
 C26             	15300.13        	6102.26
 C30             	15335.38        	6033.23
 C34             	15386.23        	6031.78
 C36             	15434.95        	6004.63
 C39             	15312.09        	5994.97
 C43             	15402.89        	5951.40
 V15_B           	15141.78        	5925.38
 V8_B            	15142.20        	5923.37
 B2              	15177.91        	5896.96
 B5              	15239.30        	5841.10
 B7              	15194.23        	5800.10
 V9_A            	15244.39        	5836.56
 V9_B            	15247.78        	5833.59
 B12             	15321.56        	5787.72
 B18             	15394.30        	5855.23
 V10_A           	15423.18        	5871.11
 V10-11          	15426.40        	5873.33
 V11_B           	15428.00        	5867.84
 B70             	15438.44        	5812.47
 B71             	15450.90        	5790.52
 B73             	15481.86        	5794.12
 B77             	15476.94        	5818.55
 B80             	15469.69        	5847.85
 B82             	15472.10        	5893.70
 B76             	15558.25        	5754.76
 B23             	15446.54        	5889.49
 V12_B           	15472.34        	5922.02
 V12_A           	15469.90        	5922.18
 B30             	15508.44        	5908.45
 B34             	15518.90        	5895.97
 B35             	15529.31        	5924.14
 V13_A           	15520.35        	5930.80
 V13_B           	15523.96        	5928.05
 B26             	15485.70        	5955.84
 B27             	15507.82        	5939.89
 B37             	15545.60        	5976.31
 B49             	15586.75        	5960.40
 B51             	15649.76        	5998.05
 B53             	15666.28        	5954.07
 B58             	15748.27        	5905.95
 B40             	15529.21        	6021.81
 V14_A           	15538.95        	6055.13
 V14_B           	15540.71        	6057.62
 B42             	15559.97        	6078.49
 B44             	15581.83        	6108.03
 B59             	15588.33        	6098.25
 B60             	15605.93        	6073.90
 B46             	15600.21        	6127.60
 B62             	15621.32        	6091.84
 B64             	15634.73        	6057.02
 B66             	15649.29        	6048.57
 B67             	15621.89        	6049.39
 B65             	15639.00        	6054.57
 B48             	15615.29        	6149.61
 C41             	15368.02        	5987.98
 A27             	15286.20        	6248.25
 V5_B            	15288.01        	6250.53
 A33             	15264.53        	6319.50
 A34             	15293.06        	6339.29
 A31             	15278.31        	6286.11
 A36             	15320.51        	6290.75
 V6_A            	15335.19        	6264.62
 A37             	15337.72        	6259.93
 A35             	15305.93        	6316.91
 A40             	15332.11        	6333.52
 A41             	15344.57        	6311.25
 V7_A            	15362.91        	6289.82
 A42             	15366.64        	6285.52
 A38             	15315.20        	6354.87
 V18_B           	15311.15        	6259.35
 A28_A           	15289.87        	6248.75
 A29             	15293.77        	6251.76
 V4_A            	15295.83        	6251.13
 V3_A            	15295.32        	6252.14
 T4_E1           	15296.71        	6249.69
 V19_A           	15408.26        	6299.62
 V19_B           	15409.21        	6297.91
 I.1             	15413.79        	6291.15
 E6              	15471.19        	6323.68
 V20_A           	15479.84        	6329.83
 V20_B           	15481.39        	6330.92
 E9              	15480.57        	6350.14
 E7              	15424.97        	6362.06
 E9.5            	15497.72        	6393.37
 E10             	15511.81        	6428.55
 E11             	15495.32        	6432.69
 E13             	15457.14        	6396.99
 V21_A           	15507.79        	6429.52
 V21_B           	15506.05        	6429.98
 E12             	15489.55        	6434.12
 E14             	15532.07        	6424.91
 E15             	15521.73        	6391.45
 E16             	15548.18        	6372.69
 V22_A           	15567.30        	6420.36
 V22_B           	15569.17        	6420.12
 E18             	15577.81        	6436.04
 E20             	15539.32        	6453.72
 E21             	15543.19        	6469.55
 E23             	15505.92        	6481.49
 E24             	15515.47        	6500.12
 E25             	15516.82        	6515.37
 E27             	15482.79        	6493.64
 E29             	15461.87        	6507.19
 E30             	15438.19        	6544.39
 E32             	15575.67        	6473.31
 E33             	15581.56        	6474.27
 E35             	15623.92        	6456.52
 E36             	15592.10        	6497.69
 V23_A           	15557.19        	6491.30
 V23_B           	15554.24        	6494.15
 E37             	15550.85        	6491.94
 E39             	15570.66        	6510.21
 E40             	15550.26        	6532.60
 E42             	15572.65        	6533.27
 E43             	15571.92        	6538.05
 E44             	15549.89        	6552.86
 V25_A           	15310.68        	6241.37
 V25_B           	15311.79        	6239.99
 F4              	15317.07        	6233.49
 V24             	15283.55        	6249.32
 F5              	15327.10        	6240.13
 F10             	15401.55        	6287.62
 F13             	15448.60        	6297.09
 F15             	15479.48        	6293.48
 F17             	15503.41        	6274.79
 F18             	15471.59        	6227.27
 F21             	15534.93        	6251.62
 F22             	15526.40        	6212.65
 F23             	15512.67        	6171.77
 F24             	15508.73        	6129.55
 V26_A           	15311.91        	6242.40
 V26_B           	15313.09        	6241.05
 V27_B           	15319.94        	6232.41
 V27_A           	15316.69        	6231.30
 V28_A           	15400.62        	6285.21
 V28_B           	15401.65        	6282.41
 G8              	15403.01        	6278.93
 H1              	15406.61        	6287.37
 V41_B           	15404.51        	6286.47
 H4              	15453.57        	6301.64
 V33_A           	15459.42        	6305.65
 V33_B           	15460.59        	6306.45
 H6              	15484.75        	6295.00
 H8              	15526.34        	6268.29
 V30_B           	15528.48        	6272.67
 H9              	15539.47        	6294.48
 H11             	15559.35        	6328.19
 H34             	15563.97        	6227.29
 H36             	15589.85        	6205.92
 H39             	15594.31        	6173.12
 H41             	15616.61        	6189.77
 V34_A           	15618.53        	6228.71
 V36_A           	15627.88        	6229.23
 V36_B           	15630.32        	6229.36
 H55             	15653.01        	6229.65
 H58             	15696.24        	6220.39
 H61             	15737.75        	6207.10
 H64             	15748.13        	6221.51
 H78             	15767.86        	6205.47
 H79             	15773.77        	6191.40
 V38_A           	15792.64        	6183.51
 V38_B           	15795.01        	6182.46
 H81             	15804.68        	6178.32
 H82             	15812.37        	6211.38
 V39_A           	15809.35        	6265.57
 V39_B           	15809.24        	6270.82
 H67             	15712.12        	6239.00
 H70             	15674.87        	6263.14
 H73             	15637.91        	6288.96
 H75             	15615.07        	6311.33
 V37_A           	15616.28        	6330.58
 V37_B           	15616.31        	6333.05
 V35_B           	15616.91        	6343.84
 V35_A           	15614.51        	6341.80
 V34_B           	15617.68        	6232.36
 H43             	15614.00        	6247.88
 H44             	15608.25        	6266.67
 H45             	15600.70        	6284.85
 H47             	15596.48        	6318.39
 H49             	15628.08        	6354.81
 H50             	15640.29        	6376.35
 H52             	15629.36        	6399.75
 H17             	15608.65        	6411.16
 V31_B           	15607.71        	6408.25
 V32_A           	15605.54        	6411.43
 H15             	15593.43        	6376.68
 H13             	15571.19        	6344.01
 H12             	15561.49        	6331.03
 H29             	15485.07        	6321.84
 H27             	15506.41        	6341.43
 H25             	15527.10        	6361.86
 H22             	15558.18        	6360.14
 H20             	15568.68        	6386.75
 H18             	15579.39        	6413.44
 I3              	15452.54        	6303.90
 I.6             	15526.61        	6363.73
 I.12            	15578.06        	6415.54
 V42_A           	15605.68        	6416.59
 V42_B           	15609.86        	6416.19
 I.40            	15622.25        	6409.31
 V54_B           	15626.28        	6412.71
 V43_A           	15612.94        	6429.22
 V43_B           	15613.88        	6431.40
 I.14            	15633.42        	6452.76
 I.94            	15627.92        	6443.83
 I.15            	15649.39        	6478.52
 I.16            	15658.35        	6501.68
 V44_A           	15659.69        	6504.28
 V44_B           	15661.24        	6507.88
 V45_A           	15648.19        	6506.51
 V45_B           	15644.92        	6508.06
 I.36            	15613.50        	6522.48
 I.37            	15627.24        	6546.18
 I.39            	15595.12        	6525.98
 V46_A           	15583.79        	6529.69
 V46_B           	15581.21        	6530.55
 I.18            	15678.66        	6540.99
 I.23            	15763.67        	6617.25
 I.24            	15823.09        	6615.18
 I.25            	15852.63        	6615.01
 I.27            	15891.78        	6616.90
 I.31            	15959.27        	6657.60
 I.29            	15926.47        	6635.79
 I.33            	15996.53        	6671.80
 I.84            	15717.26        	6466.15
 V55_B           	15719.91        	6469.64
 V56_A           	15710.49        	6469.99
 V56_B           	15708.26        	6471.25
 I.79            	15658.57        	6432.11
 I.82            	15700.79        	6446.13
 I.90            	15679.86        	6491.48
 I.92            	15692.05        	6529.32
 I.93            	15712.15        	6550.61
 I.87            	15746.84        	6497.03
 I.88            	15766.42        	6512.31
 I.85            	15724.68        	6476.42
 V47_A           	15652.24        	6389.21
 V47_B           	15654.43        	6387.92
 I.42            	15666.64        	6382.65
 I.41            	15638.30        	6399.31
 I.44            	15696.35        	6369.43
 V48_A           	15702.70        	6366.68
 V48_B           	15706.48        	6365.14
 V52_B           	15709.10        	6369.74
 V49_A           	15713.49        	6361.88
 V49_B           	15715.68        	6360.88
 V53_A           	15693.75        	6361.64
 V53_B           	15692.98        	6359.41
 I.77            	15684.26        	6334.08
 I.65            	15730.01        	6406.18
 I.66            	15755.42        	6389.76
 I.67            	15788.91        	6399.48
 I.69            	15743.84        	6429.39
 I.71            	15775.79        	6440.76
 I.73            	15794.63        	6462.80
 I.75            	15805.79        	6490.36
 I.76            	15811.58        	6511.78
 I.46            	15735.58        	6352.50
 I.48            	15761.87        	6352.10
 I.49            	15796.28        	6343.28
 V51_B           	15792.34        	6340.28
 I.58            	15765.04        	6320.22
 V51_A           	15794.04        	6341.53
 I.51            	15796.72        	6320.52
 I.53            	15780.33        	6294.55
 I.56            	15772.19        	6267.82
 I.57            	15804.32        	6298.60
 ET1_B           	15132.38        	5923.84
 ET1_A           	15135.05        	5921.01
 V5_A            	15287.45        	6249.80
 V6_B            	15336.40        	6262.35
 V7_B            	15365.18        	6287.31
 V2_A            	15287.47        	6248.45
 V2_B            	15288.40        	6248.52
 V16_B           	15266.22        	6086.74
 ST00004            	15309.01        	6246.22
 ET00003            	15405.00        	6277.37
 V29_B           	15407.41        	6285.13
 V29_A           	15408.00        	6283.80
 V30_A           	15527.72        	6271.17
 V31_A           	15608.28        	6409.96
 V32_B           	15607.28        	6411.23
 V40_A           	15407.28        	6283.46
 V40_B           	15406.32        	6284.47
 V50_A           	15781.72        	6349.81
 V50_B           	15784.46        	6348.61
 I.62            	15715.88        	6352.70
 V52_A           	15707.88        	6367.58
 V54_A           	15624.40        	6411.11
 V55_A           	15718.37        	6467.62
 V57_B           	15105.53        	5837.48
 V58_A           	15501.51        	6271.95
 V58_B           	15500.47        	6270.36
 V59_A           	15505.57        	6273.74
 V59_B           	15506.44        	6273.28
 Macro_A         	15105.17        	5832.24
 Macro_B         	15104.56        	5833.77
 1               	15246.04        	5836.61
 2               	15247.32        	5835.46
 C_Contacto      	15122.90        	5814.77
 TANQUE1         	15130.00        	5926.16
 TANQUE2         	15301.00        	6255.62
 TANQUE4         	15302.05        	6249.74
 TANQUE3         	15408.79        	6281.87
 
[VERTICES]
;Link            	X-Coord         	Y-Coord
 T2              	15098.82        	5844.79
 T2              	15114.91        	5871.31
 T2              	15126.97        	5893.70
 T86             	15146.04        	5914.14
 T86             	15174.66        	5892.52
 T86             	15197.15        	5874.31
 T86             	15217.42        	5853.36
 T87             	15254.51        	5819.53
 T87             	15277.01        	5802.01
 T87             	15283.71        	5793.94
 T88             	15328.02        	5746.88
 T88             	15326.47        	5731.77
 T91             	15363.22        	5787.07
 T3              	15159.67        	5942.95
 T3              	15170.54        	5953.23
 T3              	15181.41        	5963.51
 T3              	15196.52        	5989.62
 T4              	15243.39        	6065.21
 T4              	15259.11        	6090.42
 T5              	15276.46        	6090.59
 T5              	15290.54        	6093.51
 T5              	15298.54        	6104.72
 T5              	15293.29        	6133.35
 T5              	15278.35        	6158.77
 T6              	15234.84        	6181.29
 T6              	15227.00        	6193.46
 T6              	15227.00        	6208.23
 T6              	15236.96        	6225.06
 T7              	15272.51        	6241.89
 T70             	15165.58        	5937.57
 T70             	15187.72        	5958.29
 T70             	15203.37        	5985.38
 T70             	15218.79        	6010.48
 T71             	15250.38        	6060.87
 T73             	15261.89        	6094.29
 T73             	15252.96        	6095.10
 T73             	15245.43        	6091.49
 T74             	15213.80        	6074.37
 T74             	15197.83        	6074.71
 T74             	15182.38        	6073.85
 T74             	15165.89        	6068.18
 T74             	15128.97        	6063.55
 T75             	15091.53        	6040.53
 T75             	15076.07        	6021.64
 T76             	15066.64        	5973.02
 T77             	15276.49        	6087.76
 T77             	15292.29        	6091.20
 T78             	15308.09        	6099.10
 T78             	15321.83        	6068.53
 T78             	15325.60        	6059.43
 T79             	15336.42        	6026.97
 T79             	15340.03        	6025.77
 T79             	15359.61        	6033.84
 T80             	15402.37        	6024.91
 T81             	15332.82        	6026.62
 T81             	15311.61        	5999.56
 T28             	15155.76        	5915.00
 T29             	15200.92        	5878.59
 T29             	15221.88        	5858.15
 T30             	15202.99        	5808.18
 T32             	15258.12        	5824.70
 T32             	15281.81        	5806.12
 T32             	15297.78        	5787.05
 T32             	15307.23        	5783.62
 T33             	15341.23        	5792.03
 T33             	15356.00        	5804.91
 T33             	15371.80        	5830.85
 T33             	15371.96        	5845.73
 T33             	15379.87        	5851.97
 T34             	15409.07        	5858.32
 T34             	15419.72        	5868.80
 T62             	15433.02        	5851.54
 T62             	15436.23        	5838.70
 T64             	15471.24        	5792.21
 T65             	15496.58        	5783.67
 T65             	15535.47        	5754.77
 T67             	15475.19        	5828.27
 T67             	15472.27        	5838.23
 T68             	15471.07        	5885.80
 T35             	15430.88        	5878.93
 T36             	15453.03        	5904.00
 T36             	15458.01        	5923.07
 T41             	15479.14        	5921.52
 T41             	15498.49        	5918.96
 T42             	15509.53        	5888.38
 T42             	15510.56        	5878.59
 T42             	15514.34        	5882.02
 T52             	15634.73        	5991.93
 T53             	15660.32        	5978.88
 T54             	15662.55        	5946.94
 T54             	15668.39        	5937.84
 T54             	15708.58        	5919.12
 T54             	15721.11        	5918.26
 T45             	15549.38        	5990.73
 T45             	15547.60        	6004.17
 T46             	15526.36        	6035.55
 T48             	15571.16        	6095.17
 T49             	15595.20        	6124.12
 T50             	15607.25        	6132.76
 T82             	15350.68        	5996.40
 T83             	15374.55        	5984.89
 T10             	15291.26        	6254.72
 T18             	15318.00        	6350.86
 T93             	15317.44        	6244.78
 T93             	15334.61        	6256.98
 T94             	15355.75        	6277.05
 T95             	15391.35        	6293.70
 T96             	15429.18        	6307.34
 T96             	15451.39        	6309.57
 T99             	15490.76        	6337.70
 T110            	15574.33        	6419.51
 T111            	15575.23        	6438.47
 T113            	15524.04        	6473.90
 T116            	15496.34        	6487.01
 T117            	15468.94        	6499.16
 T119            	15559.61        	6470.88
 T125            	15567.79        	6505.20
 T127            	15574.57        	6522.29
 T130            	15280.92        	6238.90
 T130            	15292.68        	6231.18
 T130            	15307.42        	6228.70
 T134            	15340.79        	6249.48
 T134            	15361.89        	6269.64
 T134            	15373.64        	6278.90
 T134            	15387.62        	6283.36
 T135            	15415.07        	6292.80
 T135            	15434.71        	6297.77
 T136            	15462.41        	6299.57
 T137            	15492.86        	6282.85
 T142            	15508.81        	6130.17
 T143            	15287.44        	6245.54
 T143            	15285.21        	6234.04
 T143            	15291.90        	6228.98
 T143            	15307.16        	6226.41
 T146            	15342.02        	6248.08
 T146            	15363.29        	6268.15
 T146            	15374.62        	6277.07
 T146            	15388.25        	6281.53
 T203            	15404.21        	6287.54
 T151            	15415.96        	6290.97
 T151            	15429.51        	6295.94
 T151            	15434.08        	6299.69
 T152            	15467.68        	6304.52
 T153            	15504.47        	6279.82
 T156            	15548.65        	6311.81
 T170            	15536.21        	6266.49
 T170            	15549.08        	6252.46
 T170            	15554.99        	6238.72
 T171            	15581.13        	6217.22
 T172            	15585.25        	6186.85
 T172            	15586.19        	6177.85
 T173            	15603.77        	6174.85
 T174            	15620.76        	6209.33
 T185            	15638.00        	6229.74
 T186            	15668.02        	6229.48
 T186            	15682.77        	6226.57
 T187            	15709.62        	6213.70
 T187            	15723.77        	6210.36
 T188            	15748.04        	6210.70
 T188            	15750.27        	6217.82
 T195            	15761.08        	6215.93
 T197            	15790.07        	6184.62
 T189            	15739.78        	6227.62
 T189            	15726.10        	6233.61
 T190            	15698.91        	6245.74
 T190            	15686.47        	6253.63
 T191            	15663.40        	6272.50
 T191            	15650.59        	6280.70
 T192            	15625.75        	6297.29
 T193            	15616.04        	6327.35
 T178            	15595.30        	6303.81
 T179            	15603.02        	6331.08
 T182            	15640.25        	6390.26
 T183            	15616.23        	6406.85
 T159            	15606.17        	6403.44
 T158            	15583.43        	6359.63
 T168            	15464.54        	6309.26
 T167            	15495.84        	6331.46
 T166            	15516.91        	6351.33
 T165            	15531.56        	6362.20
 T165            	15544.78        	6356.53
 T164            	15564.70        	6372.94
 T163            	15573.12        	6401.01
 T205            	15433.01        	6298.27
 T206            	15483.32        	6323.97
 T206            	15504.57        	6343.51
 T207            	15531.41        	6364.66
 T207            	15544.80        	6358.82
 T207            	15556.65        	6361.39
 T207            	15562.66        	6373.24
 T207            	15570.51        	6401.67
 T210            	15628.78        	6455.33
 T226            	15609.36        	6516.64
 T215            	15663.89        	6514.89
 T216            	15695.66        	6565.55
 T216            	15714.21        	6588.74
 T216            	15727.95        	6603.33
 T216            	15744.26        	6614.33
 T219            	15872.03        	6615.36
 T220            	15909.99        	6624.63
 T221            	15942.10        	6647.64
 T260            	15639.33        	6423.94
 T261            	15672.13        	6436.92
 T261            	15686.42        	6439.29
 T262            	15710.43        	6456.67
 T268            	15688.51        	6482.34
 T269            	15684.15        	6508.88
 T265            	15734.99        	6486.73
 T249            	15713.91        	6377.69
 T249            	15721.42        	6390.38
 T253            	15756.19        	6437.62
 T254            	15787.54        	6449.80
 T255            	15800.70        	6476.41
 T237            	15750.10        	6350.54
 T240            	15797.93        	6334.70
 T241            	15788.91        	6310.18
 T242            	15775.69        	6290.95
 T242            	15773.93        	6284.91
 T148            	15403.68        	6276.88
 T222            	15977.60        	6664.85
 T247            	15762.83        	6344.91
 T247            	15749.20        	6343.47
 T247            	15732.63        	6345.54
 T84             	15103.10        	5839.90
 T139            	15521.10        	6265.32
 T139            	15527.59        	6263.59
 
[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node
 
[BACKDROP]
 DIMENSIONS     	13665.94        	5393.04         	16462.09        	6869.12
 UNITS          	Meters
 FILE           	
 OFFSET         	0.00            	0.00
 
[END]
